9.982899390117206950e-01,9.901901647520968686e-01,9.859154529928373378e-01,9.816934869629825311e-01,9.711990039713771505e-01,9.692114165946926763e-01,9.664481186953679526e-01,9.628817820058769295e-01,9.595755398683517567e-01,9.590866193249716343e-01,9.582344511092203421e-01,9.547642887817215929e-01,9.534781261808452646e-01,9.526771356706806859e-01,9.519014691990720367e-01,9.507524185300122443e-01,9.504082944818865730e-01,9.979791154396625563e-01,9.958753143279136522e-01,9.954610672654229386e-01,9.950863054164961197e-01,9.881002851234724771e-01,9.842134444833411377e-01,9.822774560800436872e-01,9.701007278250819432e-01,9.686420439793953507e-01,9.621338170889027763e-01,9.574595312416589454e-01,9.554369358834131631e-01,9.530736867984640481e-01,9.525538257931225328e-01,9.523927592798624442e-01
9.983319894358331226e-01,9.904320783479361179e-01,9.862636256666234003e-01,9.821467515680847304e-01,9.719137472447337833e-01,9.699756918900807046e-01,9.672812258479172032e-01,9.638040284902222865e-01,9.605804792176287910e-01,9.601037889264540937e-01,9.592729485774652565e-01,9.558897520642086754e-01,9.546358400287517920e-01,9.538549454318112630e-01,9.530987440371826436e-01,9.519785426090031644e-01,9.516430575390887325e-01,9.980286057573743985e-01,9.959751883502188097e-01,9.955708632230402255e-01,9.952050788824461369e-01,9.883928512908860542e-01,9.846002597246571453e-01,9.827112567362789042e-01,9.708428986930642823e-01,9.694206675044964028e-01,9.630750973256727576e-01,9.585176696959248899e-01,9.565456641504584967e-01,9.542416060999558969e-01,9.537347667945434981e-01,9.535777351321639284e-01
9.983739718834674370e-01,9.906735653326230739e-01,9.866111400263460895e-01,9.825991212413189846e-01,9.726269937056337689e-01,9.707383558691436987e-01,9.681125641834058548e-01,9.647242860445488510e-01,9.615832225365241737e-01,9.611187317713906220e-01,9.603091651182086297e-01,9.570127073684800978e-01,9.557909607298871180e-01,9.550301083817518411e-01,9.542933198414251805e-01,9.532018894902363204e-01,9.528750200431650441e-01,9.980780265701801879e-01,9.960749811891558281e-01,9.956805756392631546e-01,9.953237666087114688e-01,9.886849482386140808e-01,9.849865242782652741e-01,9.831444640144644254e-01,9.715835062729448746e-01,9.701976380997995308e-01,9.640143238023112238e-01,9.595734644838775917e-01,9.576519219375406733e-01,9.554069022273170564e-01,9.549130509749983453e-01,9.547600437170175036e-01
9.982572094260696582e-01,9.900018486814580188e-01,9.856443893805414413e-01,9.813405795147132071e-01,9.706424521602046163e-01,9.686162879999963282e-01,9.657993832467672846e-01,9.621636128081952899e-01,9.587929562733977784e-01,9.582945087911526327e-01,9.574257265021030028e-01,9.538878148689579062e-01,9.525765273123707466e-01,9.517598805708376020e-01,9.509690491672636581e-01,9.497975219794951851e-01,9.494466673165538051e-01,9.979406023746290044e-01,9.957976340434654405e-01,9.953756738394197168e-01,9.949939329854585734e-01,9.878725714207834407e-01,9.839124222206110382e-01,9.819398863093137253e-01,9.695228125727293200e-01,9.680357347351027375e-01,9.614008094080400690e-01,9.566354976633931750e-01,9.545734948084901861e-01,9.521641351949483578e-01,9.516341300901766109e-01,9.514699203530745386e-01
9.981399167307600795e-01,9.893268040683522724e-01,9.846725018889073144e-01,9.800750535502432692e-01,9.686462268976037127e-01,9.664816423702140558e-01,9.634723948110374137e-01,9.595874127131284181e-01,9.559855452827720201e-01,9.554529010449784865e-01,9.545244798954217735e-01,9.507433401443845522e-01,9.493418460791108737e-01,9.484689855201774433e-01,9.476237030820919838e-01,9.463714680824211190e-01,9.459964456471986471e-01,9.978026361188214732e-01,9.955196545178257583e-01,9.950701214231407743e-01,9.946634317450160356e-01,9.870565359776202197e-01,9.828340292982425952e-01,9.807306864217673059e-01,9.674499159666629655e-01,9.658609282909214055e-01,9.587712610689747006e-01,9.536792323483057610e-01,9.514757785283081137e-01,9.489008859271631513e-01,9.483344640649108426e-01,9.481589702221625560e-01
9.981179562100975788e-01,9.892003855176324523e-01,9.844904533269550617e-01,9.798379689635393630e-01,9.682721773804814358e-01,9.660816464105290713e-01,9.630363462419179177e-01,9.591046378175123177e-01,9.554594165704357600e-01,9.549203600934912384e-01,9.539807555304893327e-01,9.501540004502900816e-01,9.487355880748823411e-01,9.478521840373049789e-01,9.469966885329375028e-01,9.457293149559363732e-01,9.453497593531132726e-01,9.977768140955619591e-01,9.954676790349379356e-01,9.950129954750245309e-01,9.946016454374444482e-01,9.869037545805093847e-01,9.826321897001381034e-01,9.805043854435705475e-01,9.670614919456165248e-01,9.654533968605003569e-01,9.582784678471690798e-01,9.531251796419195621e-01,9.508952025844111811e-01,9.482892673369712755e-01,9.477160161374346137e-01,9.475384061360604404e-01
9.980959768057737769e-01,9.890738484313689183e-01,9.843082217115334265e-01,9.796006354232045243e-01,9.678977112506942371e-01,9.656812019423555160e-01,9.625998052937311256e-01,9.586213091557679311e-01,9.549326763183870748e-01,9.543871990302308372e-01,9.534363959378777675e-01,9.495639621374323269e-01,9.481286076671826546e-01,9.472346451604792827e-01,9.463689220005094827e-01,9.450863880048320231e-01,9.447022927085191313e-01,9.977509727735220935e-01,9.954156810833497682e-01,9.949558464182051143e-01,9.945398354245849060e-01,9.867508429813086623e-01,9.824301975929358166e-01,9.802779202657756485e-01,9.666726327796775209e-01,9.650454052893032708e-01,9.577851027102526338e-01,9.525704741671786602e-01,9.503139384969641057e-01,9.476769179830322187e-01,9.470968280542936268e-01,9.469170989782179637e-01
9.980635778133256641e-01,9.888873070387348418e-01,9.840395526677785387e-01,9.792507088032716966e-01,9.673455515844670005e-01,9.650907310894212277e-01,9.619561024877346656e-01,9.579085996097562727e-01,9.541559379479007674e-01,9.536009903974912438e-01,9.526336699286951371e-01,9.486938586921103145e-01,9.472335136401405231e-01,9.463239764659809872e-01,9.454431664918628853e-01,9.441382689680970497e-01,9.437474770781275613e-01,9.977128863840332151e-01,9.953390735059650662e-01,9.948716527165373247e-01,9.944487774182241280e-01,9.865254440629604993e-01,9.821324873558352486e-01,9.799441523163642254e-01,9.660992456105365056e-01,9.644438001188367915e-01,9.570575813439650137e-01,9.517524818563922739e-01,9.494567741789692317e-01,9.467739029469904866e-01,9.461837258752348045e-01,9.460008711478250509e-01
9.980311375406241137e-01,9.887005065066822862e-01,9.837704833556928374e-01,9.789002377543545297e-01,9.667924807071576199e-01,9.644992792480546751e-01,9.613113227206043776e-01,9.571946787662523048e-01,9.533778618421515638e-01,9.528134252691703443e-01,9.518295543403135772e-01,9.478222269059877192e-01,9.463368392045695687e-01,9.454116945447073039e-01,9.445157658155436398e-01,9.431884569428767850e-01,9.427909541712351515e-01,9.976747578131714977e-01,9.952624168661021731e-01,9.947874085630870056e-01,9.943576676650187629e-01,9.862997606007682938e-01,9.818344439997334083e-01,9.796100257899098551e-01,9.655249066794067136e-01,9.638411884890613068e-01,9.563288089244350587e-01,9.509330615562936462e-01,9.485981044536246909e-01,9.458692892153390819e-01,9.452690044430672733e-01,9.450830176813984629e-01
9.980419882469647730e-01,9.887629904243628864e-01,9.838604888173176910e-01,9.790174752108358192e-01,9.669774964478843327e-01,9.646971350910866771e-01,9.615270189656619504e-01,9.574335066749167789e-01,9.536381535730246162e-01,9.530768916596342732e-01,9.520985579144979338e-01,9.481138193762952415e-01,9.466368102618104574e-01,9.457168874817716286e-01,9.448260171320198575e-01,9.435062066218569132e-01,9.431109491655126353e-01,9.976875104488500678e-01,9.952880517655302572e-01,9.948155804310256922e-01,9.943881351258729850e-01,9.863752474916579471e-01,9.819341291541053840e-01,9.797217778501494667e-01,9.657170377201571565e-01,9.640427783460756572e-01,9.565726067569363389e-01,9.512071864052406012e-01,9.488853606205475133e-01,9.461719167425001187e-01,9.455750136796887695e-01,9.453900747967530771e-01
9.980528343240672173e-01,9.888254452808170614e-01,9.839504493870221413e-01,9.791346516042435111e-01,9.671624099811072517e-01,9.648948808992200421e-01,9.617425944099838864e-01,9.576721987115204282e-01,9.538982952462555787e-01,9.533402058876430107e-01,9.523674056143301980e-01,9.484052404026517280e-01,9.469366040327339418e-01,9.460218994499812739e-01,9.451360838955110699e-01,9.438237663816875234e-01,9.434307526373335584e-01,9.977002583545574455e-01,9.953136811657337102e-01,9.948437466444247645e-01,9.944185967874056287e-01,9.864507024769750831e-01,9.820337769642586423e-01,9.798334897157353618e-01,9.659090620041433928e-01,9.642442553098893310e-01,9.568162642553396102e-01,9.514811510694183294e-01,9.491724479168811568e-01,9.464743649320489505e-01,9.458808412721191328e-01,9.456969495517407731e-01
9.979963162119606102e-01,9.884999712245630121e-01,9.834816001813795339e-01,9.785239327482203597e-01,9.661985836035730246e-01,9.638641606839855047e-01,9.606189306339671941e-01,9.564280189412779354e-01,9.525422877767127927e-01,9.519676582277958321e-01,9.509660086190961925e-01,9.468861503107983690e-01,9.453738592784912687e-01,9.444319470765754065e-01,9.435197756933181301e-01,9.421683889249140575e-01,9.417636762741006251e-01,9.976338377533291446e-01,9.951801879217828661e-01,9.946970444281343360e-01,9.942599423198132946e-01,9.860575153909535429e-01,9.815145764975510279e-01,9.792514495798737562e-01,9.649081654060109869e-01,9.631940784209472861e-01,9.555461841102045328e-01,9.500530666071862473e-01,9.476759485211039280e-01,9.448977781211802540e-01,9.442866351546266301e-01,9.440972837916788984e-01
9.979396717370796477e-01,9.881737038583379151e-01,9.830115253213169701e-01,9.779115465754548708e-01,9.652319661402224416e-01,9.628304355952672644e-01,9.594919679431240800e-01,9.551801285103052042e-01,9.511821820761425794e-01,9.505909548296095357e-01,9.495603544651415318e-01,9.453623776005140034e-01,9.438062722464299892e-01,9.428370517838637888e-01,9.418984266174226239e-01,9.405078239298363396e-01,9.400913685524269203e-01,9.975672880533453801e-01,9.950465446881744391e-01,9.945501880042769693e-01,9.941011297128939939e-01,9.856634575994430714e-01,9.809943573375645709e-01,9.786683131873493702e-01,9.639043534475121300e-01,9.621408185315523109e-01,9.542722713035372006e-01,9.486206071647219629e-01,9.461748368381491803e-01,9.433162930142325875e-01,9.426874677138024072e-01,9.424926371385977664e-01
9.979864107935240147e-01,9.884429215996147766e-01,9.833994110302629599e-01,9.784168666257928582e-01,9.660295972479703286e-01,9.636834438659221957e-01,9.604219155974481614e-01,9.562098675706577344e-01,9.523045232782839653e-01,9.517269927758482684e-01,9.507202832210152055e-01,9.466197812719779892e-01,9.450998329219483240e-01,9.441531482068028502e-01,9.432363536761714240e-01,9.418781135145171124e-01,9.414713486920187613e-01,9.976221988052748069e-01,9.951568069952301254e-01,9.946713510806269865e-01,9.942321565466429867e-01,9.859886058980664725e-01,9.814235954836753040e-01,9.791494616729753409e-01,9.647326778449836215e-01,9.630099480591386429e-01,9.553234868470721342e-01,9.498026579779190737e-01,9.474135407798316422e-01,9.446213232215084910e-01,9.440070898561476742e-01,9.438167808763813227e-01
9.980330637230222512e-01,9.887115986258943057e-01,9.837864613094999822e-01,9.789210501768473849e-01,9.668253258058204791e-01,9.645344038519839680e-01,9.613496145257284242e-01,9.572370772099783043e-01,9.534240708419265964e-01,9.528601978791280125e-01,9.518773099919144443e-01,9.478739928992263586e-01,9.463900927033117583e-01,9.454658751210539558e-01,9.445708444433350559e-01,9.432448668142157100e-01,9.428477626708824388e-01,9.976770215679996445e-01,9.952669670934439772e-01,9.947924090771542716e-01,9.943630756243497792e-01,9.863131607682508184e-01,9.818521394078006947e-01,9.796298631082170916e-01,9.655590149738184635e-01,9.638769760355992977e-01,9.563720897841918589e-01,9.509817264754412136e-01,9.486491006273829463e-01,9.459230143491363929e-01,9.453233299501652143e-01,9.451375292242215620e-01
9.981107296327104139e-01,9.891587826528474015e-01,9.844305405793402075e-01,9.797599413837373428e-01,9.681490676807262830e-01,9.659499963883589890e-01,9.628928295306627971e-01,9.589457401829628580e-01,9.552862479646188065e-01,9.547450807361025360e-01,9.538017948320429706e-01,9.499600237800880365e-01,9.485360420578275997e-01,9.476491671706859243e-01,9.467903095715388684e-01,9.455179523968894051e-01,9.451369044850221890e-01,9.977683174428053636e-01,9.954505802470193787e-01,9.949942026439991816e-01,9.945813197605236633e-01,9.868534788608984698e-01,9.825657746727216590e-01,9.804299229170870822e-01,9.669336506616470484e-01,9.653192660063196762e-01,9.581162713876535397e-01,9.529428182922755619e-01,9.507041104545314036e-01,9.480879564859233666e-01,9.475124571791201378e-01,9.473341505713065436e-01
9.981881601896632761e-01,9.896044892998010489e-01,9.850723382540209627e-01,9.805957295408582741e-01,9.694676165931068734e-01,9.673599983724440188e-01,9.644299071268840340e-01,9.606475005024101010e-01,9.571408022259695336e-01,9.566222338717965679e-01,9.557183615132354149e-01,9.520373462391332753e-01,9.506729864760782300e-01,9.498232674017668131e-01,9.490004009992752954e-01,9.477813919852439151e-01,9.474163189474010816e-01,9.978593728027442822e-01,9.956339134601697172e-01,9.951957083101744539e-01,9.947992685755308040e-01,9.873921742720488393e-01,9.832775094293866314e-01,9.812279366128671132e-01,9.683028623698226589e-01,9.667558204033184222e-01,9.598533240561888391e-01,9.548957732647279650e-01,9.527505424492727082e-01,9.502437894727301382e-01,9.496923581751324228e-01,9.495215093325517497e-01
9.982508795763769260e-01,9.899654261547373713e-01,9.855919593896020903e-01,9.812723163557002248e-01,9.705347918833459042e-01,9.685011646091904458e-01,9.656738891192691021e-01,9.620246849459800353e-01,9.586415655930471402e-01,9.581412748436256566e-01,9.572692780306916172e-01,9.537182576914204901e-01,9.524021086782782364e-01,9.515824325524714355e-01,9.507886668108378458e-01,9.496127904756266336e-01,9.492606334599738016e-01,9.979331547474468156e-01,9.957826164451976103e-01,9.953591654940803224e-01,9.949760757777831310e-01,9.878285322268165469e-01,9.838542102728777827e-01,9.818746084815158648e-01,9.694110190802567306e-01,9.679184477250538654e-01,9.612590094033910404e-01,9.564760862758900917e-01,9.544064588992331455e-01,9.519881775626803933e-01,9.514562097169136923e-01,9.512913918086016718e-01
9.983134469602684691e-01,9.903254089819349959e-01,9.861101079147364112e-01,9.819469009347752131e-01,9.715986176466672175e-01,9.696387250062523666e-01,9.669139127194907868e-01,9.633974180593252168e-01,9.601374137857289215e-01,9.596553318217402317e-01,9.588150892147143667e-01,9.553935551246118818e-01,9.541254260304402601e-01,9.533356725996079417e-01,9.525708904912449926e-01,9.514379716598519998e-01,9.510986783250293675e-01,9.980067813019064538e-01,9.959311381618903836e-01,9.955224361846229941e-01,9.951526916157352742e-01,9.882638413995549209e-01,9.844296811610696585e-01,9.825199554529803203e-01,9.705156774146243004e-01,9.690773759328041859e-01,9.626600980245517691e-01,9.580511533172921812e-01,9.560568453577460435e-01,9.537266935978084836e-01,9.532141138275751491e-01,9.530553034507361909e-01
9.982610012915072994e-01,9.900236670295126107e-01,9.856757962657639593e-01,9.813814704514253195e-01,9.707069417863330996e-01,9.686852479911554070e-01,9.658745552710017446e-01,9.622468314128713729e-01,9.588836398639464242e-01,9.583862964618639069e-01,9.575194396018436027e-01,9.539893797272938070e-01,9.526810040403638213e-01,9.518661718044749698e-01,9.510770979741894893e-01,9.499081757762117828e-01,9.495581011783296166e-01,9.979450639538439694e-01,9.958066311388416025e-01,9.953855641089689454e-01,9.950046314189008312e-01,9.878989529267813152e-01,9.839472946230666262e-01,9.819789918577753740e-01,9.695897779390290072e-01,9.681059906298526974e-01,9.614857481820945351e-01,9.567309853439223133e-01,9.546735494281572976e-01,9.522695337044045916e-01,9.517407042319798727e-01,9.515768587738634432e-01
9.982084489419246198e-01,9.897212555152582469e-01,9.852404511384152963e-01,9.808146348278302673e-01,9.698129153393949542e-01,9.677292405248165696e-01,9.648324199708249171e-01,9.610931210208010222e-01,9.576264167219904477e-01,9.571137635921770359e-01,9.562202073374878042e-01,9.525812647532427846e-01,9.512325085764657961e-01,9.503925131603099263e-01,9.495790654967803945e-01,9.483740170236230060e-01,9.480131244381638789e-01,9.978832375446496927e-01,9.956819968701892121e-01,9.952485611160992729e-01,9.948564368820553838e-01,9.875333283434482023e-01,9.834640447314475509e-01,9.814370982291066303e-01,9.686614234276754720e-01,9.671320094325095429e-01,9.603081725887323561e-01,9.554071360467381036e-01,9.532863728794013225e-01,9.508082531760845280e-01,9.502631211122501975e-01,9.500942241518719467e-01
9.981803505157644807e-01,9.895595406894996948e-01,9.850076211930787196e-01,9.805114569533136537e-01,9.693346805733745741e-01,9.672178437413476715e-01,9.642749428252044286e-01,9.604759381370958637e-01,9.569538405025495020e-01,9.564329945329166360e-01,9.555251499939695359e-01,9.518279343844514573e-01,9.504575663077057257e-01,9.496041030058703925e-01,9.487776097737384839e-01,9.475532249911607918e-01,9.471865421948232333e-01,9.978501872941101247e-01,9.956154099219178821e-01,9.951753697635280504e-01,9.947772696511314461e-01,9.873378406150727926e-01,9.832057118231610771e-01,9.811474316478199231e-01,9.681648199444280456e-01,9.666109905748333508e-01,9.596782074361287496e-01,9.546988964648182030e-01,9.525442445721133966e-01,9.500264663029923673e-01,9.494726094707839348e-01,9.493010090501019516e-01
9.981522213121949427e-01,9.893976326805290489e-01,9.847744929819534088e-01,9.802078734855772524e-01,9.688557671725833709e-01,9.667057163789740670e-01,9.637166636539051812e-01,9.598578532902400928e-01,9.562802682726070369e-01,9.557512155093017547e-01,9.548290580814818851e-01,9.510734662796309635e-01,9.496814475969846958e-01,9.488144920166001750e-01,9.479749294765237311e-01,9.467311728472189714e-01,9.463586892218071034e-01,9.978171055851933202e-01,9.955487863142508109e-01,9.951021407014571940e-01,9.946980637318085794e-01,9.871421406082947492e-01,9.829471301256831328e-01,9.808574971436060386e-01,9.676675076527623265e-01,9.660892222137000829e-01,9.590473108064998531e-01,9.539895937783908764e-01,9.518009955738020444e-01,9.492434893705452570e-01,9.486808924839195134e-01,9.485065838568639274e-01
9.981798362859570783e-01,9.895565809942934443e-01,9.850033597660461382e-01,9.805059078061398870e-01,9.693259269511432796e-01,9.672084830752265550e-01,9.642647386465744708e-01,9.604646409616245384e-01,9.569415292624399161e-01,9.564205333092096195e-01,9.555124271968878924e-01,9.518141447660539711e-01,9.504433810298108520e-01,9.495896711623524888e-01,9.487629390952050379e-01,9.475382003050428770e-01,9.471714115022111802e-01,9.978495824849762386e-01,9.956141916502670997e-01,9.951740306820533455e-01,9.947758212567578973e-01,9.873342630076936688e-01,9.832009843854128128e-01,9.811421309130800017e-01,9.681557300625170948e-01,9.666014537370259951e-01,9.596666761879482088e-01,9.546859322883319843e-01,9.525306600072113161e-01,9.500121557049627796e-01,9.494581391473574383e-01,9.492864892340101557e-01
9.982074215995749844e-01,9.897153431355035780e-01,9.852319391055572861e-01,9.808035512462662808e-01,9.697954327072363379e-01,9.677105456881687218e-01,9.648120406996156806e-01,9.610705593783919198e-01,9.576018303591141700e-01,9.570888777678666637e-01,9.561947992581939504e-01,9.525537267701252864e-01,9.512041806770092922e-01,9.503636930135397343e-01,9.495497685402154442e-01,9.483440133395979466e-01,9.479829091259082130e-01,9.978820290690195716e-01,9.956795616627068801e-01,9.952458843279491374e-01,9.948535415044194030e-01,9.875261808354973692e-01,9.834545988935784466e-01,9.814265064944464045e-01,9.686432693699522645e-01,9.671129629381175485e-01,9.602851438697623809e-01,9.553812462422662799e-01,9.532592443853614705e-01,9.507796751298313032e-01,9.502342241691958957e-01,9.500652283954912347e-01
9.982098039094503550e-01,9.897290533530113121e-01,9.852516776177079327e-01,9.808292528753335127e-01,9.698359729646880423e-01,9.677538969015275772e-01,9.648592979149155369e-01,9.611228772360608241e-01,9.576588432843727849e-01,9.571465851057689989e-01,9.562537176378494985e-01,9.526175841155123392e-01,9.512698697331820608e-01,9.504305235251206962e-01,9.496177047094452872e-01,9.484135883138418155e-01,9.480529748373293097e-01,9.978848314195303271e-01,9.956852087527741091e-01,9.952520916333692513e-01,9.948602557095552745e-01,9.875427552350495297e-01,9.834765029688993243e-01,9.814510678270861321e-01,9.686853665794022961e-01,9.671571295955070369e-01,9.603385448022974114e-01,9.554412816684254572e-01,9.533221521739703164e-01,9.508459442403361939e-01,9.503012327596013220e-01,9.501324661210348577e-01
9.982121859988547508e-01,9.897427621866984326e-01,9.852714139935142557e-01,9.808549515994764434e-01,9.698765083619886873e-01,9.677972428827672502e-01,9.649065493864701359e-01,9.611751886344571671e-01,9.577158490770275590e-01,9.572042852111659617e-01,9.563126286088495798e-01,9.526814333137003654e-01,9.513355503650808842e-01,9.504973454378186082e-01,9.496856321098640086e-01,9.484831542649025948e-01,9.481230314495631140e-01,9.978876335446799084e-01,9.956908555801272653e-01,9.952582986685334365e-01,9.948669696374045079e-01,9.875593281137347024e-01,9.834984052613128247e-01,9.814756272394958847e-01,9.687274587126533110e-01,9.672012908853239166e-01,9.603919390643513854e-01,9.555013094816835473e-01,9.533850519373849863e-01,9.509122048290404861e-01,9.503682327187743528e-01,9.501996951813695969e-01
9.982136735847484399e-01,9.897513231284632562e-01,9.852837389634004905e-01,9.808709998735573032e-01,9.699018216630693745e-01,9.678243113026623323e-01,9.649360566614769708e-01,9.612078556469508817e-01,9.577514475605926059e-01,9.572403172665313598e-01,9.563494168025797881e-01,9.527213052275800287e-01,9.513765659325185142e-01,9.505390736862727730e-01,9.497280506876857320e-01,9.485265960456097378e-01,9.481667796266997073e-01,9.978893834550282005e-01,9.956943820870151063e-01,9.952621750408620072e-01,9.948711625782820089e-01,9.875696776817237676e-01,9.835120831006661790e-01,9.814909644730714922e-01,9.687537441399302063e-01,9.672288684250983648e-01,9.604252822557635128e-01,9.555387950786785600e-01,9.534243309580839876e-01,9.509535825502184458e-01,9.504100721470377655e-01,9.502416776740485460e-01
9.982151610846992096e-01,9.897598835307933607e-01,9.852960631005176495e-01,9.808870470152776244e-01,9.699271330696469517e-01,9.678513776830616200e-01,9.649655616975565398e-01,9.612405201416097666e-01,9.577870432638651010e-01,9.572763465026636887e-01,9.563862021084167386e-01,9.527611739656975942e-01,9.514175782161964356e-01,9.505807985829084483e-01,9.497704658474547257e-01,9.485700343091156839e-01,9.482105242570109116e-01,9.978911332775267651e-01,9.956979084914843181e-01,9.952660513078304128e-01,9.948753554110577602e-01,9.875800266568408592e-01,9.835257602449737346e-01,9.815063009580567988e-01,9.687800275884904666e-01,9.672564438725819169e-01,9.604586228470236575e-01,9.555762777081772130e-01,9.534636068505798479e-01,9.509949569496234378e-01,9.504519082108734418e-01,9.502836567890561303e-01
9.982156746045270923e-01,9.897628387717980480e-01,9.853003176533222662e-01,9.808925868168698603e-01,9.699358710598153799e-01,9.678607215211832981e-01,9.649757474031550597e-01,9.612517965439490997e-01,9.577993315664673490e-01,9.572887844677393510e-01,9.563989010806670521e-01,9.527749373855295412e-01,9.514317364050104420e-01,9.505952027761673806e-01,9.497851083295995034e-01,9.485850299813431974e-01,9.482256256914680659e-01,9.978917373603193308e-01,9.956991259124404747e-01,9.952673895135273341e-01,9.948768029062966534e-01,9.875835993666546297e-01,9.835304819376766705e-01,9.815115955038584694e-01,9.687891011438095612e-01,9.672659634471580947e-01,9.604701326437106168e-01,9.555892174037710074e-01,9.534771656093131709e-01,9.510092401453112965e-01,9.504663507802278977e-01,9.502981487418706852e-01
9.982161881182433083e-01,9.897657939722870335e-01,9.853045721411070046e-01,9.808981265280786177e-01,9.699446088945025135e-01,9.678700651914187159e-01,9.649859329238756889e-01,9.612630727369511074e-01,9.578116196365995538e-01,9.573012221969092739e-01,9.564115998109293804e-01,9.527887005376326490e-01,9.514458943164013638e-01,9.506096066858717997e-01,9.497997505222132153e-01,9.486000253550650463e-01,9.482407268247403653e-01,9.978923414375009404e-01,9.957003433309798979e-01,9.952687277174281366e-01,9.948782504002914306e-01,9.875871720345485993e-01,9.835352035855212671e-01,9.815168900030265542e-01,9.687981745363110075e-01,9.672754828489698031e-01,9.604816422231218231e-01,9.556021568498157537e-01,9.534907241043265591e-01,9.510235230600397882e-01,9.504807930648216940e-01,9.503126404087436363e-01
9.981342507323848201e-01,9.892941879618736278e-01,9.846255343664767068e-01,9.800138880461362056e-01,9.685497280575410262e-01,9.663784500458708626e-01,9.633599018403389280e-01,9.594628659836587081e-01,9.558498148621334956e-01,9.553155165049146413e-01,9.543842104660610337e-01,9.505913038852090713e-01,9.491854456360195869e-01,9.483098653368383646e-01,9.474619483964835664e-01,9.462058083593987146e-01,9.458296165798264488e-01,9.977959735428524324e-01,9.955062422845017966e-01,9.950553799646739694e-01,9.946474875489185186e-01,9.870171169854694559e-01,9.827819509815720611e-01,9.806722959721821953e-01,9.673497089734710563e-01,9.657557922439091724e-01,9.586441304376210892e-01,9.535362989470840267e-01,9.513260031096039127e-01,9.487431027662590610e-01,9.481749192137871596e-01,9.479988794890630288e-01
9.980520502119577531e-01,9.888209302165233971e-01,9.839439459469787597e-01,9.791261807614283219e-01,9.671490425229578580e-01,9.648805858164370974e-01,9.617270104476349779e-01,9.576549437201837822e-01,9.538794897318769728e-01,9.533211710400323335e-01,9.523479707721598242e-01,9.483841738310810898e-01,9.469149322334610153e-01,9.459998504522956209e-01,9.451136695115245345e-01,9.438008103676133187e-01,9.434076344367646749e-01,9.976993367268128798e-01,9.953118281179098581e-01,9.948417101677994312e-01,9.944163943344527246e-01,9.864452474838416585e-01,9.820265727984323068e-01,9.798254133076529371e-01,9.658951805282864900e-01,9.642296905273302077e-01,9.567986503667024190e-01,9.514613463699032048e-01,9.491516946260841747e-01,9.464525012635817136e-01,9.458587333202317371e-01,9.456747659047390897e-01
9.979845793403786525e-01,9.884323732420594588e-01,9.833842141482760368e-01,9.783970697216530787e-01,9.659983505381435354e-01,9.636500280476290037e-01,9.603854860458270748e-01,9.561695295586782883e-01,9.522605584536927292e-01,9.516824915132687801e-01,9.506748462805046929e-01,9.465705268999630162e-01,9.450491625490315961e-01,9.441015952908834441e-01,9.431839458367367035e-01,9.418244383242474482e-01,9.414172940080925978e-01,9.976200468978737579e-01,9.951524844986086027e-01,9.946666011160042453e-01,9.942270197813781740e-01,9.859758649695742339e-01,9.814067741106893283e-01,9.791306054019461858e-01,9.647002289619215354e-01,9.629759009806440062e-01,9.552823081114274473e-01,9.497563549405801941e-01,9.473650188947896345e-01,9.445702037412615493e-01,9.439553989001726597e-01,9.437649128380251051e-01
9.979169281573826433e-01,9.880426842471500271e-01,9.828227333110266528e-01,9.776655793190869304e-01,9.648436753711127079e-01,9.624151819834227961e-01,9.590392537005137941e-01,9.546788197777870133e-01,9.506357783768430991e-01,9.500378811073122431e-01,9.489956461499786666e-01,9.447501970420515427e-01,9.431764820415217132e-01,9.421962856495648131e-01,9.412470278599257556e-01,9.398406626240684014e-01,9.394194873722010453e-01,9.975405728602632083e-01,9.949929269118723552e-01,9.944912720883806179e-01,9.940374196516559291e-01,9.855052400936129553e-01,9.807855220770848037e-01,9.784342335679854230e-01,9.635011168429887807e-01,9.617177116147318516e-01,9.537604960693770728e-01,9.480451196840808947e-01,9.455717606287405985e-01,9.426809154501913923e-01,9.420449837493867218e-01,9.418479511077116895e-01
9.978253878954558287e-01,9.875152379399060321e-01,9.820625758948725581e-01,9.766750933981984684e-01,9.632798038271402907e-01,9.607426824619916816e-01,9.572158376069401786e-01,9.526595821349814752e-01,9.484348121311143576e-01,9.478100349750974152e-01,9.467209112969543483e-01,9.422841243319456384e-01,9.406394302264359242e-01,9.396149913371870666e-01,9.386228741031432676e-01,9.371529685955688471e-01,9.367127672595084720e-01,9.974330791523022821e-01,9.947773652579178227e-01,9.942544275862991165e-01,9.937813166806532816e-01,9.848684475427957885e-01,9.799452197784129792e-01,9.774924296506981580e-01,9.618770218951034900e-01,9.600135463475537589e-01,9.516990262401906486e-01,9.457269040882746447e-01,9.431423646593906085e-01,9.401213340086078674e-01,9.394567609173308798e-01,9.392508530774741349e-01
9.977335113871197425e-01,9.869856802866415757e-01,9.812991544458324888e-01,9.756801657137622596e-01,9.617084934541038077e-01,9.590621739476079544e-01,9.553836283563533760e-01,9.506304521453254885e-01,9.462229186570882966e-01,9.455711080515541989e-01,9.444348247808203034e-01,9.398055631349999661e-01,9.380894632241560949e-01,9.370205128097421898e-01,9.359852742629862776e-01,9.344514363221877451e-01,9.339920917372793729e-01,9.973252420620485337e-01,9.945614057515040907e-01,9.940171742343569816e-01,9.935247946089362792e-01,9.842293401833120958e-01,9.791022136219319494e-01,9.765477179461488078e-01,9.602451564626646174e-01,9.583011631304050315e-01,9.496273373757115888e-01,9.433970216741954795e-01,9.407006682411647169e-01,9.375486880705099502e-01,9.368553052115028423e-01,9.366404698911920956e-01
9.975445564484942684e-01,9.858960311699659362e-01,9.797275893201323749e-01,9.736314257126478244e-01,9.584715206048103342e-01,9.556000778643191085e-01,9.516088108198109685e-01,9.464494339297551129e-01,9.416648554491432455e-01,9.409572726823590694e-01,9.397236858111677194e-01,9.346971935301917611e-01,9.328337098177167386e-01,9.316728764174638799e-01,9.305486206194460985e-01,9.288827914737088909e-01,9.283839256830980213e-01,9.971036254017970890e-01,9.941185083342621853e-01,9.935306964972915322e-01,9.929988802712788054e-01,9.829150217056187300e-01,9.773696979151365039e-01,9.746065726625576797e-01,9.568832933928390627e-01,9.547732174477363554e-01,9.453582443966894733e-01,9.385953158148053754e-01,9.356682861701538512e-01,9.322460817124845756e-01,9.314932467984230469e-01,9.312599883197564266e-01
9.973541315771760063e-01,9.847971494664309322e-01,9.781417364917941448e-01,9.715632316230654597e-01,9.552019432015810274e-01,9.521028754935186855e-01,9.477954465190517874e-01,9.422250380887273735e-01,9.370588646940718469e-01,9.362948345553347984e-01,9.349627527277278860e-01,9.295340260236643060e-01,9.275212796845209162e-01,9.262673783087105317e-01,9.250529516325033397e-01,9.232534031263766039e-01,9.227144998487610827e-01,9.968805086245188241e-01,9.936738805342690828e-01,9.930424418898254890e-01,9.924711457356184541e-01,9.815905990935184233e-01,9.756254115086624434e-01,9.726527829774984646e-01,9.534873689485615644e-01,9.512092442916055823e-01,9.410443308165724607e-01,9.337424263554175985e-01,9.305819348711806827e-01,9.268861443576391634e-01,9.260731164969233653e-01,9.258212047943054079e-01
9.973252442060787093e-01,9.846303828498590427e-01,9.779009807569133406e-01,9.712491759837960092e-01,9.547052918108976938e-01,9.515716269571218300e-01,9.472161470026307928e-01,9.415832368903993554e-01,9.363590320989828575e-01,9.355864174789322307e-01,9.342393554104380105e-01,9.287494397849556105e-01,9.267139852457796367e-01,9.254459236699175140e-01,9.242177770840912521e-01,9.223978809956380198e-01,9.218528854654350901e-01,9.968466816819601117e-01,9.936065822214924514e-01,9.929685512595249897e-01,9.923912893006379132e-01,9.813896960145335191e-01,9.753609565896866895e-01,9.723566133062240269e-01,9.529715076973108712e-01,9.506678302818634130e-01,9.403888823852014633e-01,9.330050184232882016e-01,9.298090228487140285e-01,9.260716174941021617e-01,9.252494336443016776e-01,9.249946845448968613e-01
9.972963221107380427e-01,9.844633980859710531e-01,9.776598871667042667e-01,9.709346601202020199e-01,9.542078686618944428e-01,9.510395473968217273e-01,9.466359349622367469e-01,9.409404085794226269e-01,9.356580644350489528e-01,9.348768493117910472e-01,9.335147787266598884e-01,9.279635553490164224e-01,9.259053479784190577e-01,9.246230980452720960e-01,9.233812041345816901e-01,9.215409193851463732e-01,9.209898193308531100e-01,9.968128193198145803e-01,9.935392431878086184e-01,9.928946188381223559e-01,9.923113900772151386e-01,9.811885545268256292e-01,9.750962245179439769e-01,9.720601461685269840e-01,9.524548401464109082e-01,9.501255633454996907e-01,9.397323724819920399e-01,9.322663980871154221e-01,9.290348323309164380e-01,9.252557323224830377e-01,9.244243748931091353e-01,9.241667829343679363e-01
9.972578522593998906e-01,9.842412608816597519e-01,9.773391285107015936e-01,9.705161877853506480e-01,9.535459646281743140e-01,9.503315187015304311e-01,9.458638473946047176e-01,9.400849725047505379e-01,9.347252366435496729e-01,9.339325729506881002e-01,9.325505232680700862e-01,9.269176827975340593e-01,9.248291844661680194e-01,9.235280449919430756e-01,9.222678484966417845e-01,9.204004185249952119e-01,9.198411910228347921e-01,9.967677864645114738e-01,9.934497366142267527e-01,9.927963529164497425e-01,9.922051971849964458e-01,9.809210171125667399e-01,9.747441626025917794e-01,9.716659005375359870e-01,9.517673209477223173e-01,9.494039691539394310e-01,9.388587103140474399e-01,9.312834376953819104e-01,9.280045229217210867e-01,9.241699176897304469e-01,9.233263480579075866e-01,9.230649715638553632e-01
9.972193204738131200e-01,9.840187345612659842e-01,9.770177670613697796e-01,9.700968942152878860e-01,9.528826832050419915e-01,9.496220068153781169e-01,9.450901311438217878e-01,9.392277030996585285e-01,9.337903827017854930e-01,9.329862418220800091e-01,9.315841625341122478e-01,9.258694926683045390e-01,9.237506236307632124e-01,9.224305443009109817e-01,9.211519962304886011e-01,9.192573476241746588e-01,9.186899707438593854e-01,9.967226904452953784e-01,9.933601575026894670e-01,9.926980125644619957e-01,9.920989280989529480e-01,9.806530546282606897e-01,9.743916068652310747e-01,9.712711250362817683e-01,9.510783626795391577e-01,9.486808526256285123e-01,9.379831533789253495e-01,9.302983129818530594e-01,9.269719311475306256e-01,9.230816781120179115e-01,9.222258648531227454e-01,9.219606940650137972e-01
9.971259747810913288e-01,9.834795194294378984e-01,9.762388887127227965e-01,9.690805142928681226e-01,9.512745426005502214e-01,9.479017384999938178e-01,9.432141471067325700e-01,9.371490123530114014e-01,9.315234538940448950e-01,9.306914663093798223e-01,9.292407875040052945e-01,9.233275431119447596e-01,9.211349698159213562e-01,9.197689244029549904e-01,9.184458369744973316e-01,9.164851254633928912e-01,9.158979692693666186e-01,9.966134813359071032e-01,9.931434442883618763e-01,9.924601255122608157e-01,9.918418789685606862e-01,9.800039225673660148e-01,9.735378234567366729e-01,9.703151947055639326e-01,9.494079330478313317e-01,9.469275539651544893e-01,9.358600259530442944e-01,9.279093603042554150e-01,9.244678120824343370e-01,9.204425266462975541e-01,9.195570033375869423e-01,9.192826253344931198e-01
9.970322597292009537e-01,9.829379833955670387e-01,9.754564132209222471e-01,9.680592323560325285e-01,9.496581773956171979e-01,9.461726135054242537e-01,9.413284372178921666e-01,9.350593721801643277e-01,9.292444225924145762e-01,9.283844171633698350e-01,9.268848367464656013e-01,9.207717475517624983e-01,9.185049927685722260e-01,9.170926801174040799e-01,9.157247600791426079e-01,9.136975461570425727e-01,9.130904793610565839e-01,9.965038956546812265e-01,9.929262995314042106e-01,9.922217958205467037e-01,9.915843768577374817e-01,9.793522573359414451e-01,9.726811009691735954e-01,9.693561124543638163e-01,9.477289101320041098e-01,9.451651642326335256e-01,9.337255809135078799e-01,9.255074783592777132e-01,9.219500578732224838e-01,9.177888870876704797e-01,9.168734657341441885e-01,9.165898221335281315e-01
9.971440667623385767e-01,9.835840430015080349e-01,9.763898884778215992e-01,9.692775741669111822e-01,9.515863717069895644e-01,9.482353144491487695e-01,9.435779229988411343e-01,9.375521088695822902e-01,9.319630657364598170e-01,9.311364800331587421e-01,9.296952291355483622e-01,9.238205093475345686e-01,9.216422355462106086e-01,9.202851083672897170e-01,9.189706624743565477e-01,9.170227688521384035e-01,9.164394503263861846e-01,9.966346436107051954e-01,9.931854139782001489e-01,9.925061934185774870e-01,9.918916557366143083e-01,9.801297326864852888e-01,9.737032672516813259e-01,9.705004215168822057e-01,9.497318442858624365e-01,9.472675397779132256e-01,9.362717499318689018e-01,9.283726490596365677e-01,9.249534414011854055e-01,9.209543521927424647e-01,9.200745926462177149e-01,9.198020008561612615e-01
9.972553492092213201e-01,9.842268063829981983e-01,9.773182552875558926e-01,9.704889546871792172e-01,9.535028869160595555e-01,9.502854387879032805e-01,9.458135980121514796e-01,9.400292975987157851e-01,9.346645238712441017e-01,9.338711149227623132e-01,9.324877646620506333e-01,9.268496109625659063e-01,9.247591406730516495e-01,9.234567714591698229e-01,9.221953834277687445e-01,9.203261862200640131e-01,9.197664295981885507e-01,9.967648567134054227e-01,9.934439153193308503e-01,9.927899621142018960e-01,9.921982909924011995e-01,9.809036099202601555e-01,9.747212581272177712e-01,9.716402524683297459e-01,9.517225758728977691e-01,9.493570060005736000e-01,9.388018484149374121e-01,9.312194610494725078e-01,9.279374640568495147e-01,9.240992455266913153e-01,9.232548808988320088e-01,9.229932580365144412e-01
9.971547526731882050e-01,9.836457758856419487e-01,9.764790664777054374e-01,9.693939508737605681e-01,9.517705189261667087e-01,9.484323029986632125e-01,9.437927445151929051e-01,9.377901474738823406e-01,9.322226647298157420e-01,9.313992685449512532e-01,9.299635842566912336e-01,9.241116102891783202e-01,9.219417791410703389e-01,9.205899173702750682e-01,9.192805734948590324e-01,9.173402475563854352e-01,9.167591947958746434e-01,9.966471439441864089e-01,9.932102105677373949e-01,9.925334118668750483e-01,9.919210659475528047e-01,9.802040422300025702e-01,9.738009932394858792e-01,9.706098355644394715e-01,9.499231255965466802e-01,9.474683124556481095e-01,9.365148809220359416e-01,9.286462266434368784e-01,9.252402099112388978e-01,9.212565877533493985e-01,9.203802313018076831e-01,9.201086941424063692e-01
9.970537280246457579e-01,9.830620553833486763e-01,9.756357088966436386e-01,9.682932663926162586e-01,9.500286206299842773e-01,9.465689045589761319e-01,9.417606213133115078e-01,9.355383102215673041e-01,9.297667827680108354e-01,9.289132011038463421e-01,9.274248328617116233e-01,9.213575673381904085e-01,9.191078226064989254e-01,9.177061194950387746e-01,9.163484801505792365e-01,9.143365164909972309e-01,9.137340155464195313e-01,9.965289946724288361e-01,9.929760053659666408e-01,9.922763482602804386e-01,9.916433155136537003e-01,9.795015379595193306e-01,9.728773202609570792e-01,9.695757633327808378e-01,9.481137178957288469e-01,9.455690848191152797e-01,9.342147999994416807e-01,9.260580118235640645e-01,9.225271576705307286e-01,9.183971439242571977e-01,9.174885778979001705e-01,9.172070588184345619e-01
9.971746788459813216e-01,9.837608835830262688e-01,9.766453400999923762e-01,9.696109296484712869e-01,9.521138363113186287e-01,9.487995592602838091e-01,9.441932453876710207e-01,9.382339269648560798e-01,9.327066340297973657e-01,9.318891832718508850e-01,9.304638753125097361e-01,9.246542990018646879e-01,9.225002045556260910e-01,9.211581571317770667e-01,9.198583230048832382e-01,9.179321024606021950e-01,9.173552728668606937e-01,9.966704554269542049e-01,9.932564639226642011e-01,9.925841838214350954e-01,9.919759271879059481e-01,9.803426095264791140e-01,9.739832395203245063e-01,9.708138833714293758e-01,9.502797417852720807e-01,9.478426214401363126e-01,9.369681495888172451e-01,9.291562500937383673e-01,9.257748219944099688e-01,9.218200304182595506e-01,9.209500173243236887e-01,9.206804459886827052e-01
9.972950174988997052e-01,9.844558653546001681e-01,9.776490108230049270e-01,9.709204710506291747e-01,9.541854268742844258e-01,9.510155419174374236e-01,9.466097577721686029e-01,9.409114059753543868e-01,9.356264383905522619e-01,9.348448351828329006e-01,9.334820873540102815e-01,9.279280974490307088e-01,9.258688633387746059e-01,9.245859731369751033e-01,9.233434588566541423e-01,9.215022540269319773e-01,9.209508784940837467e-01,9.968112919872247346e-01,9.935362066213317966e-01,9.928912850203276408e-01,9.923077872559391555e-01,9.811794815520838986e-01,9.750842840023804525e-01,9.720467745752850997e-01,9.524315300158111564e-01,9.501010981072243178e-01,9.397027523071546096e-01,9.322330728535939137e-01,9.289999020518270312e-01,9.252189205856802268e-01,9.243871492007904589e-01,9.241294289584548460e-01
9.972803311482215660e-01,9.843710649737376084e-01,9.775265662049187343e-01,9.707607294005689003e-01,9.539327692912755730e-01,9.507452789642348856e-01,9.463150439697228800e-01,9.405848802012727328e-01,9.352703744901893490e-01,9.344844017122685420e-01,9.331140285299541759e-01,9.275288887334975918e-01,9.254580939073849821e-01,9.241679944669055624e-01,9.229184949862522247e-01,9.210669302330517505e-01,9.205124528696606578e-01,9.967940991495310987e-01,9.935020288663274357e-01,9.928537619954973525e-01,9.922672368587278635e-01,9.810773451847909499e-01,9.749498723005188827e-01,9.718962553764378676e-01,9.521690956593821253e-01,9.498256581649380248e-01,9.393692718488636517e-01,9.318578762120903747e-01,9.286066337004661442e-01,9.248044679826223913e-01,9.239680356660414651e-01,9.237088710131078351e-01
9.972656358010787425e-01,9.842862080693107751e-01,9.774040340284261275e-01,9.706008684655459406e-01,9.536799116481857741e-01,9.504748005844515513e-01,9.460200936095063406e-01,9.402580881498873167e-01,9.349140163113175417e-01,9.341236698074394385e-01,9.327456639370982350e-01,9.271293434211422824e-01,9.250469762997972634e-01,9.237496603149361052e-01,9.224931685205753906e-01,9.206312331847206210e-01,9.200736508065874286e-01,9.967768971370065678e-01,9.934678405759836961e-01,9.928162281606496276e-01,9.922266753954913643e-01,9.809751470654095584e-01,9.748153888481896345e-01,9.717456591845226033e-01,9.519064522851558019e-01,9.495499971122847160e-01,9.390355161939140105e-01,9.314823652282989697e-01,9.282130338645404599e-01,9.243896631906897143e-01,9.235485653792058214e-01,9.232879548985997165e-01
9.973432409776802343e-01,9.847342801736228557e-01,9.780509767484661943e-01,9.714448416728437286e-01,9.550147250460107040e-01,9.519026162110842959e-01,9.475770746957229429e-01,9.419831076189654206e-01,9.367950607372242944e-01,9.360277948985398222e-01,9.346900666906000632e-01,9.292382769340736814e-01,9.272169715846482196e-01,9.259577330869463996e-01,9.247381352543507793e-01,9.229309176119298019e-01,9.223897181213849272e-01,9.968677551822093807e-01,9.936485042237552801e-01,9.930145794590170549e-01,9.924410334608508855e-01,9.815148578519357070e-01,9.755257066846336755e-01,9.725411195416397980e-01,9.532929099756157765e-01,9.510051537376403852e-01,9.407972574124838783e-01,9.334644601827528643e-01,9.302905863225578997e-01,9.265791104132489187e-01,9.257626314960987202e-01,9.255096503290891619e-01
9.974205970354175221e-01,9.851807872544458000e-01,9.786954957772295849e-01,9.722855134464325477e-01,9.563440024322230615e-01,9.533244707242453098e-01,9.491275100805882659e-01,9.437007595432790330e-01,9.386679633614732898e-01,9.379236632803337192e-01,9.366260099471067635e-01,9.313378987606432124e-01,9.293773351183526321e-01,9.281559721884901082e-01,9.269730717210786786e-01,9.252202771999880060e-01,9.246953725986080119e-01,9.969583591145667611e-01,9.938288756777619026e-01,9.932126308758724154e-01,9.926550844800393625e-01,9.820528580825818032e-01,9.762340356750980330e-01,9.733344451434964295e-01,9.546735839117406197e-01,9.524541921892175633e-01,9.425513847294880732e-01,9.354378587321552363e-01,9.323589683696957842e-01,9.287588148382719400e-01,9.279668286635996965e-01,9.277214376351426983e-01
9.974042675950084424e-01,9.850865425602434167e-01,9.785594700881222741e-01,9.721081012990911985e-01,9.560635028871412588e-01,9.530244391359464773e-01,9.488003498498087662e-01,9.433383241948182230e-01,9.382727780692622366e-01,9.375236334206641375e-01,9.362175265829977278e-01,9.308948905576212018e-01,9.289215149367517910e-01,9.276921632740895429e-01,9.265015226597136389e-01,9.247372495525401082e-01,9.242089081181156240e-01,9.969392300064746637e-01,9.937907763908492287e-01,9.931707953751375273e-01,9.926098678845364232e-01,9.819392873916220621e-01,9.760844872395332272e-01,9.731669438565584418e-01,9.543822416219476246e-01,9.521484279529002226e-01,9.421812602529121561e-01,9.350214783531156648e-01,9.319225513649651571e-01,9.282989159311149097e-01,9.275017633720146204e-01,9.272547713219623233e-01
9.973879271347840803e-01,9.849922286413145267e-01,9.784233372174059307e-01,9.719305431724374333e-01,9.557827585957866523e-01,9.527241440121054783e-01,9.484729002446440349e-01,9.429755631601324239e-01,9.378772328843495432e-01,9.371232385918040197e-01,9.358086692913455407e-01,9.304514707870545909e-01,9.284652690519445972e-01,9.272279197394236450e-01,9.260295302963761355e-01,9.242537655957192566e-01,9.237219834424543752e-01,9.969200896560007630e-01,9.937526641642001612e-01,9.931289465920020154e-01,9.925646376872784282e-01,9.818256410087697894e-01,9.759348507454851385e-01,9.729993480274569118e-01,9.540906436384448686e-01,9.518423932462557469e-01,9.418107992170436926e-01,9.346047135861750288e-01,9.314857290305614823e-01,9.278385864106947212e-01,9.270362618948271294e-01,9.267876670927752691e-01
9.974265646845771327e-01,9.852152278953278941e-01,9.787452029933644271e-01,9.723503427774060626e-01,9.564464981306359803e-01,9.534341030774348136e-01,9.492470548125973018e-01,9.438331925726005656e-01,9.388123619547513732e-01,9.380698318872675578e-01,9.367752671058490188e-01,9.314997695684942292e-01,9.295438867405875216e-01,9.283254424424652873e-01,9.271453697770957181e-01,9.253967688345374754e-01,9.248731198454985813e-01,9.969653503269007011e-01,9.938428023718720583e-01,9.932279235245957683e-01,9.926716132500289502e-01,9.820943631107369454e-01,9.762886918564731564e-01,9.733956636565582743e-01,9.547800412240108336e-01,9.525659187947789208e-01,9.426866263618289832e-01,9.355900006043504913e-01,9.325184308471717864e-01,9.289268565071230332e-01,9.281367578858579215e-01,9.278919517943544637e-01
9.974651407862609176e-01,9.854378411507460633e-01,9.790664711708045864e-01,9.727693285013321312e-01,9.571088732064049198e-01,9.541425929425242369e-01,9.500195961404134248e-01,9.446890063504491675e-01,9.397454847366019104e-01,9.390143905999627227e-01,9.377397804086365918e-01,9.325457740662496109e-01,9.306201313682231913e-01,9.294205423916078734e-01,9.282587381231786061e-01,9.265372284539286074e-01,9.260216909750883518e-01,9.970105483053179896e-01,9.939328683966486278e-01,9.933268263583491242e-01,9.927785129283095422e-01,9.823626630926757253e-01,9.766420417757201156e-01,9.737914518807089248e-01,9.554680133291459931e-01,9.532879364994789606e-01,9.435605772916499934e-01,9.365731448212130106e-01,9.335488731403357443e-01,9.300127261676229828e-01,9.292348223849021815e-01,9.289937953600121423e-01
9.975537210384887166e-01,9.859488979248378637e-01,9.798038593348177283e-01,9.737308723963303825e-01,9.586286869402113053e-01,9.557681800288245766e-01,9.517921032912081136e-01,9.466524656034789320e-01,9.418862109992170994e-01,9.411813387334222458e-01,9.399524810730156554e-01,9.349452984101406239e-01,9.330889796144891113e-01,9.319326133225599440e-01,9.308126854345525336e-01,9.291532739367949212e-01,9.286563297114013293e-01,9.971143690441672813e-01,9.941399505318204710e-01,9.935542457566683971e-01,9.930243362770101445e-01,9.829787654134843899e-01,9.774536888830970272e-01,9.747006655179998313e-01,9.570465280889932647e-01,9.549445226756902994e-01,9.455655649861138823e-01,9.388285192229698373e-01,9.359127001760771947e-01,9.325036305312243146e-01,9.317536854363991372e-01,9.315213224732196151e-01
9.976419821482608308e-01,9.864579501966914687e-01,9.805381455835037174e-01,9.746881928182219434e-01,9.601414224232377448e-01,9.573861457736541070e-01,9.535562422203771593e-01,9.486065079860782623e-01,9.440165327403490236e-01,9.433377357779636485e-01,9.421543720445371140e-01,9.373329269345084258e-01,9.355455242272574523e-01,9.344321234119050690e-01,9.333538215050543041e-01,9.317561330801694686e-01,9.312776700483588188e-01,9.972178640799389537e-01,9.943466569136635291e-01,9.937812792971261189e-01,9.932697643501281481e-01,9.835926738697149396e-01,9.782627800289684927e-01,9.756071333640831122e-01,9.586176483556152483e-01,9.565932875680054348e-01,9.475608226348424257e-01,9.410727823449566154e-01,9.382648112545286523e-01,9.349820892190886523e-01,9.342599419917119175e-01,9.340361931515327454e-01
