9.982899390151932506e-01,9.901901647763085013e-01,9.859154530318916532e-01,9.816934870175030303e-01,9.711990040650145817e-01,9.692114166932763730e-01,9.664481188028321013e-01,9.628817821239471497e-01,9.595755399968681765e-01,9.590866194552042368e-01,9.582344512426230754e-01,9.547642889280021361e-01,9.534781263319005440e-01,9.526771358244116028e-01,9.519014693556797635e-01,9.507524186910193409e-01,9.504082946444717406e-01,9.979791154423778288e-01,9.958753143255668627e-01,9.954610672620238798e-01,9.950863054121199536e-01,9.881002851486033745e-01,9.842134445108624563e-01,9.822774561088154499e-01,9.701007279238521575e-01,9.686420440853316105e-01,9.621338172278792733e-01,9.574595314053954143e-01,9.554369360584302751e-01,9.530736869849791848e-01,9.525538259821315634e-01,9.523927594693488707e-01
9.983319894382398640e-01,9.904320783654072535e-01,9.862636256950512159e-01,9.821467516079915860e-01,9.719137473136650884e-01,9.699756919620647899e-01,9.672812259261397427e-01,9.638040285753142200e-01,9.605804793096358596e-01,9.601037890196567615e-01,9.592729486729177912e-01,9.558897521686260390e-01,9.546358401364455348e-01,9.538549455412353995e-01,9.530987441485694323e-01,9.519785427233806718e-01,9.516430576546331954e-01,9.980286057590161963e-01,9.959751883467442557e-01,9.955708632185029661e-01,9.952050788769223333e-01,9.883928513088812151e-01,9.846002597443012094e-01,9.827112567567939383e-01,9.708428987659966092e-01,9.694206675830601139e-01,9.630750974304036482e-01,9.585176698204209700e-01,9.565456642839996748e-01,9.542416062424200485e-01,9.537347669389339977e-01,9.535777352768557424e-01
9.983739718849664602e-01,9.906735653443584644e-01,9.866111400457324709e-01,9.825991212687931187e-01,9.726269937535481080e-01,9.707383559185003286e-01,9.681125642367525153e-01,9.647242861015866700e-01,9.615832225974730862e-01,9.611187318330923768e-01,9.603091651813776553e-01,9.570127074372870579e-01,9.557909608006954771e-01,9.550301084534862373e-01,9.542933199143444067e-01,9.532018895649490009e-01,9.528750201186950708e-01,9.980780265709079391e-01,9.960749811847220414e-01,9.956805756337576696e-01,9.953237666022112240e-01,9.886849482505368769e-01,9.849865242912053676e-01,9.831444640279526359e-01,9.715835063238981162e-01,9.701976381550794226e-01,9.640143238779163015e-01,9.595734645750025882e-01,9.576519220358107320e-01,9.554069023323201737e-01,9.549130510814449746e-01,9.547600438236157894e-01
9.982572094304980048e-01,9.900018487117077104e-01,9.856443894291138097e-01,9.813405795823216815e-01,9.706424522759665718e-01,9.686162881223991938e-01,9.657993833804154882e-01,9.621636129557942230e-01,9.587929564346038269e-01,9.582945089545411577e-01,9.574257266694857771e-01,9.538878150527233535e-01,9.525765275022542999e-01,9.517598807642438929e-01,9.509690493643671028e-01,9.497975221822611003e-01,9.494466675212668294e-01,9.979406023783069513e-01,9.957976340421287320e-01,9.953756738370405088e-01,9.949939329821110290e-01,9.878725714523056700e-01,9.839124222551863808e-01,9.819398863454781301e-01,9.695228126946375813e-01,9.680357348655512784e-01,9.614008095776819252e-01,9.566354978622662042e-01,9.545734950206451463e-01,9.521641354209081642e-01,9.516341303191386825e-01,9.514699205826716577e-01
9.981399167397072558e-01,9.893268041271603419e-01,9.846725019825059988e-01,9.800750536797745438e-01,9.686462271180606987e-01,9.664816426053409737e-01,9.634723950686110427e-01,9.595874130005063174e-01,9.559855455987416040e-01,9.554529013653394465e-01,9.545244802236821924e-01,9.507433405056363585e-01,9.493418464528449174e-01,9.484689859014489022e-01,9.476237034709422691e-01,9.463714684829155344e-01,9.459964460513864415e-01,9.978026361270522226e-01,9.955196545212730008e-01,9.950701214255907034e-01,9.946634317465383734e-01,9.870565360393651622e-01,9.828340293661625982e-01,9.807306864928724277e-01,9.674499161980616435e-01,9.658609285373638276e-01,9.587712613837295894e-01,9.536792327134527847e-01,9.514757789162089363e-01,9.489008863397898619e-01,9.483344644829487802e-01,9.481589706415824992e-01
9.981179562201163424e-01,9.892003855832137704e-01,9.844904534312338695e-01,9.798379691077593323e-01,9.682721776257756652e-01,9.660816466723993745e-01,9.630363465288928060e-01,9.591046381380539110e-01,9.554594169231248602e-01,9.549203604510957399e-01,9.539807558969206625e-01,9.501540008536548676e-01,9.487355884922406002e-01,9.478521844631534465e-01,9.469966889672871702e-01,9.457293154033517002e-01,9.453497598046368688e-01,9.977768141048719563e-01,9.954676790395176056e-01,9.950129954786173236e-01,9.946016454401189755e-01,9.869037546494212609e-01,9.826321897759638935e-01,9.805043855229592653e-01,9.670614922029898697e-01,9.654533971344605447e-01,9.582784681963508744e-01,9.531251800465144752e-01,9.508952030140070955e-01,9.482892677938838943e-01,9.477160166003292252e-01,9.475384066005143602e-01
9.980959768169502810e-01,9.890738485042660511e-01,9.843082218273476736e-01,9.796006355832889145e-01,9.678977115228126760e-01,9.656812022331071610e-01,9.625998056124552837e-01,9.586213095121191019e-01,9.549326767107239045e-01,9.543871994280491711e-01,9.534363963455235735e-01,9.495639625862706268e-01,9.481286081316463443e-01,9.472346456344630239e-01,9.463689224839897385e-01,9.450863885029113787e-01,9.447022932111547311e-01,9.977509727839980469e-01,9.954156810891527929e-01,9.949558464230323640e-01,9.945398354285042153e-01,9.867508430579605694e-01,9.824301976772977785e-01,9.802779203541073239e-01,9.666726330651042032e-01,9.650454055929832409e-01,9.577851030966153534e-01,9.525704746143763835e-01,9.503139389715897778e-01,9.476769184877751329e-01,9.470968285656362617e-01,9.469170994913115313e-01
9.980635778263708957e-01,9.888873071234436374e-01,9.840395528022197746e-01,9.792507089889752603e-01,9.673455518999066749e-01,9.650907314268181159e-01,9.619561028577423567e-01,9.579086000239593890e-01,9.541559384042977987e-01,9.536009908602849361e-01,9.526336704029336744e-01,9.486938592144197324e-01,9.472335141807115555e-01,9.463239770177357402e-01,9.454431670547229771e-01,9.441382695480363685e-01,9.437474776633472118e-01,9.977128863963919958e-01,9.953390735137472856e-01,9.948716527233624207e-01,9.944487774241582700e-01,9.865254441521097428e-01,9.821324874539788530e-01,9.799441524191342401e-01,9.660992459412690581e-01,9.644438004705144785e-01,9.570575817903781424e-01,9.517524823723993999e-01,9.494567747263246149e-01,9.467739035289843841e-01,9.461837264648258472e-01,9.460008717394765565e-01
9.980311375557540110e-01,9.887005066045643220e-01,9.837704835109073453e-01,9.789002379686296829e-01,9.667924810709126460e-01,9.644992796374747268e-01,9.613113231478055409e-01,9.571946792449710362e-01,9.533778623699863397e-01,9.528134258044224092e-01,9.518295548888153768e-01,9.478222275102401451e-01,9.463368398300266993e-01,9.454116951832052251e-01,9.445157664669435738e-01,9.431884576141233989e-01,9.427909548485697844e-01,9.976747578276297101e-01,9.952624168760877410e-01,9.947874085721357673e-01,9.943576676731952224e-01,9.862997607038528347e-01,9.818344441132421663e-01,9.796100259087761053e-01,9.655249070606684025e-01,9.638411888942702843e-01,9.563288094378242787e-01,9.509330621490470481e-01,9.485981050821000737e-01,9.458692898834989427e-01,9.452690051199369448e-01,9.450830183606738766e-01
9.980419882613721372e-01,9.887629905176797962e-01,9.838604889653332908e-01,9.790174754152102254e-01,9.669774967948977507e-01,9.646971354624798156e-01,9.615270193730446335e-01,9.574335071312792822e-01,9.536381540761041942e-01,9.530768921697774232e-01,9.520985584372655408e-01,9.481138199521518262e-01,9.466368108578512297e-01,9.457168880902094843e-01,9.448260177527371129e-01,9.435062072614612827e-01,9.431109498109252476e-01,9.976875104625806401e-01,9.952880517747522138e-01,9.948155804393045143e-01,9.943881351332729546e-01,9.863752475899134620e-01,9.819341292622899564e-01,9.797217779634387336e-01,9.657170380839102952e-01,9.640427787327364717e-01,9.565726072471194552e-01,9.512071869714030514e-01,9.488853612209168231e-01,9.461719173808064154e-01,9.455750143263195184e-01,9.453900754456701083e-01
9.980528343377783607e-01,9.888254453697326030e-01,9.839504495280966268e-01,9.791346517990706655e-01,9.671624103119758065e-01,9.648948812532290864e-01,9.617425947982548573e-01,9.576721991463248429e-01,9.538982957254642514e-01,9.533402063735745280e-01,9.523674061122830992e-01,9.484052409511285475e-01,9.469366046004127346e-01,9.460219000294373126e-01,9.451360844866464328e-01,9.438237669907859617e-01,9.434307532519702333e-01,9.977002583675863567e-01,9.953136811742167023e-01,9.948437466519566286e-01,9.944185967940523119e-01,9.864507025705742116e-01,9.820337770673099875e-01,9.798334898236469304e-01,9.659090623510122597e-01,9.642442556786628982e-01,9.568162647231445161e-01,9.514811516099392907e-01,9.491724484901480352e-01,9.464743655415669421e-01,9.458808418895897629e-01,9.456969501713821113e-01
9.979963162295873991e-01,9.884999713382257580e-01,9.834816003614812452e-01,9.785239329967267974e-01,9.661985840252172997e-01,9.638641611357385841e-01,9.606189311297000932e-01,9.564280194973087124e-01,9.525422883901593085e-01,9.519676588498833247e-01,9.509660092565966893e-01,9.468861510132534631e-01,9.453738600056786900e-01,9.444319478190302819e-01,9.435197764508278517e-01,9.421683897055881385e-01,9.417636770618307285e-01,9.976338377703027893e-01,9.951801879344095436e-01,9.946970444398485212e-01,9.942599423306773820e-01,9.860575155107305090e-01,9.815145766294628427e-01,9.792514497180175859e-01,9.649081658478146917e-01,9.631940788902966233e-01,9.555461847038428935e-01,9.500530672918957587e-01,9.476759492467753399e-01,9.448977788925819743e-01,9.442866359360718720e-01,9.440972845759439958e-01
9.979396717594132271e-01,9.881737040017499751e-01,9.830115255483378167e-01,9.779115468884979068e-01,9.652319666710108548e-01,9.628304361645423359e-01,9.594919685680644017e-01,9.551801292120996045e-01,9.511821828510044208e-01,9.505909556154196194e-01,9.495603552704445782e-01,9.453623784881293179e-01,9.438062731654303095e-01,9.428370527223294273e-01,9.418984275750040824e-01,9.405078249168397075e-01,9.400913695483135157e-01,9.975672880750604543e-01,9.950465447057803559e-01,9.945501880210173562e-01,9.941011297288260273e-01,9.856634577506845352e-01,9.809943575041577546e-01,9.786683133618192532e-01,9.639043540034617497e-01,9.621408191218318029e-01,9.542722720484837495e-01,9.486206080228160031e-01,9.461748377470868832e-01,9.433162939803054758e-01,9.426874686924336944e-01,9.424926381208290627e-01
9.979864108119138599e-01,9.884429217181005534e-01,9.833994112179705871e-01,9.784168668847608163e-01,9.660295976873062296e-01,9.636834443367244818e-01,9.604219161141231975e-01,9.562098681503123920e-01,9.523045239178894450e-01,9.517269934244683149e-01,9.507202838857090610e-01,9.466197820044378597e-01,9.450998336802178823e-01,9.441531489810192079e-01,9.432363544661004351e-01,9.418781143286243385e-01,9.414713495134783283e-01,9.976221988230173920e-01,9.951568070086660445e-01,9.946713510931590729e-01,9.942321565583318588e-01,9.859886060229449134e-01,9.814235956212105094e-01,9.791494618170096809e-01,9.647326783052895260e-01,9.630099485480899668e-01,9.553234874652373199e-01,9.498026586907342139e-01,9.474135415352108458e-01,9.446213240244677456e-01,9.440070906695577913e-01,9.438167816927376386e-01
9.980330637380213643e-01,9.887115987229503355e-01,9.837864614634116434e-01,9.789210503893307491e-01,9.668253261665471499e-01,9.645344042381427396e-01,9.613496149493435672e-01,9.572370776846504947e-01,9.534240713652791799e-01,9.528601984098339361e-01,9.518773105357574149e-01,9.478739934983393400e-01,9.463900933234453694e-01,9.454658757541118952e-01,9.445708450891827646e-01,9.432448674797369037e-01,9.428477633424409143e-01,9.976770215823266286e-01,9.952669671032922105e-01,9.947924090860649216e-01,9.943630756323866837e-01,9.863131608704617248e-01,9.818521395203466673e-01,9.796298632260749262e-01,9.655590153519132413e-01,9.638769764374544025e-01,9.563720902933871004e-01,9.509817270633906805e-01,9.486491012507809462e-01,9.459230150119040115e-01,9.453233306215731435e-01,9.451375298980132511e-01
9.981107296431006581e-01,9.891587827207765082e-01,9.844305406873216091e-01,9.797599415330491279e-01,9.681490679346292927e-01,9.659499966594965459e-01,9.628928298278244258e-01,9.589457405149928171e-01,9.552862483300268437e-01,9.547450811066077181e-01,9.538017952116957243e-01,9.499600241980392656e-01,9.485360424902949950e-01,9.476491676119738194e-01,9.467903100216468193e-01,9.455179528605545114e-01,9.451369049529392274e-01,9.977683174524898391e-01,9.954505802519931779e-01,9.949942026479899893e-01,9.945813197635995362e-01,9.868534789322942480e-01,9.825657747512864804e-01,9.804299229993455045e-01,9.669336509280240799e-01,9.653192662898184562e-01,9.581162717487686775e-01,9.529428187105444259e-01,9.507041108985804234e-01,9.480879569581890376e-01,9.475124576575666424e-01,9.473341510513739738e-01
9.981881601965223449e-01,9.896044893454128966e-01,9.850723383268141786e-01,9.805957296417762148e-01,9.694676167651838927e-01,9.673599985554790504e-01,9.644299073271874745e-01,9.606475007251874532e-01,9.571408024704097794e-01,9.566222341196064516e-01,9.557183617671392017e-01,9.520373465183473716e-01,9.506729867648314736e-01,9.498232676962008458e-01,9.490004012994929239e-01,9.477813922943395530e-01,9.474163192593825222e-01,9.978593728088711590e-01,9.956339134614051734e-01,9.951957083103915025e-01,9.947992685748013875e-01,9.873921743198295076e-01,9.832775094819019568e-01,9.812279366678310355e-01,9.683028625506254761e-01,9.667558205961597206e-01,9.598533243038844809e-01,9.548957735530363422e-01,9.527505427559576079e-01,9.502437897990942961e-01,9.496923585057946982e-01,9.495215096642511954e-01
9.982508795810048907e-01,9.899654261862440574e-01,9.855919594401556516e-01,9.812723164260330755e-01,9.705347920037135090e-01,9.685011647365524556e-01,9.656738892583702771e-01,9.620246850997307142e-01,9.586415657610657393e-01,9.581412750139235435e-01,9.572692782051553939e-01,9.537182578829954682e-01,9.524021088762508747e-01,9.515824327541430039e-01,9.507886670163758769e-01,9.496127906870889257e-01,9.492606336734595862e-01,9.979331547513261569e-01,9.957826164440725103e-01,9.953591654919144993e-01,9.949760757746507478e-01,9.878285322596688234e-01,9.838542103089203961e-01,9.818746085192178175e-01,9.694110192069806953e-01,9.679184478606035480e-01,9.612590095794109057e-01,9.564760864820691655e-01,9.544064591191094848e-01,9.519881777968401959e-01,9.514562099541818974e-01,9.512913920465376760e-01
9.983134469631239627e-01,9.903254090022465261e-01,9.861101079476418674e-01,9.819469009808398097e-01,9.715986177260088619e-01,9.696387250894454857e-01,9.669139128100366909e-01,9.633974181583170315e-01,9.601374138931253466e-01,9.596553319305518581e-01,9.588150893261641050e-01,9.553935552466750192e-01,9.541254261564108274e-01,9.533356727277071396e-01,9.525708906216918681e-01,9.514379717938830083e-01,9.510986784604004152e-01,9.980067813040008895e-01,9.959311381588915602e-01,9.955224361805661282e-01,9.951526916106959719e-01,9.882638414205570099e-01,9.844296811840334005e-01,9.825199554769749044e-01,9.705156774984430301e-01,9.690773760229005607e-01,9.626600981437106741e-01,9.580511534583208144e-01,9.560568455087614659e-01,9.537266937588319005e-01,9.532141139907637228e-01,9.530553036143005752e-01
9.982610012958189616e-01,9.900236670590244481e-01,9.856757963131737021e-01,9.813814705174351838e-01,9.707069418993929943e-01,9.686852481106502655e-01,9.658745554014543933e-01,9.622468315568686315e-01,9.588836400211671052e-01,9.583862966212103318e-01,9.575194397650844680e-01,9.539893799064907975e-01,9.526810042255153821e-01,9.518661719930457954e-01,9.510770981663564383e-01,9.499081759738868813e-01,9.495581013779065271e-01,9.979450639574050097e-01,9.958066311373832136e-01,9.953855641064670579e-01,9.950046314154298299e-01,9.878989529575223916e-01,9.839472946567798806e-01,9.819789918930362793e-01,9.695897780581108627e-01,9.681059907573069667e-01,9.614857483479882783e-01,9.567309855384995565e-01,9.546735496357712236e-01,9.522695339255402569e-01,9.517407044560557416e-01,9.515768589985552639e-01
9.982084489480054224e-01,9.897212555559502523e-01,9.852404512034509398e-01,9.808146349180790757e-01,9.698129154934335139e-01,9.677292406884309139e-01,9.648324201497781027e-01,9.610931212194968598e-01,9.576264169397677994e-01,9.571137638129437741e-01,9.562202075636766496e-01,9.525812650018847805e-01,9.512325088335519263e-01,9.503925134223862869e-01,9.495790657639719967e-01,9.483740172986627748e-01,9.480131247157890240e-01,9.978832375499926410e-01,9.956819968706014379e-01,9.952485611154852085e-01,9.948564368804879710e-01,9.875333283860223688e-01,9.834640447782189154e-01,9.814370982780517005e-01,9.686614235896131575e-01,9.671320096053649396e-01,9.603081728114258864e-01,9.554071363063988409e-01,9.532863731558071096e-01,9.508082534702861910e-01,9.502631214103347546e-01,9.500942244508646661e-01
9.981803505229376317e-01,9.895595407370963992e-01,9.850076212690000999e-01,9.805114570585334866e-01,9.693346807527259967e-01,9.672178439322162147e-01,9.642749430341200911e-01,9.604759383695873343e-01,9.569538407577456995e-01,9.564329947916362373e-01,9.555251502590551560e-01,9.518279346760056825e-01,9.504575666092430763e-01,9.496041033133683085e-01,9.487776100872900020e-01,9.475532253140066530e-01,9.471865425206765776e-01,9.978501873005531930e-01,9.956154099234859611e-01,9.951753697640809415e-01,9.947772696507406476e-01,9.873378406649543360e-01,9.832057118779936600e-01,9.811474317052123473e-01,9.681648201328379999e-01,9.666109907757342024e-01,9.596782076939105455e-01,9.546988967646845570e-01,9.525442448910148574e-01,9.500264666423318127e-01,9.494726098145885862e-01,9.493010093949953987e-01
9.981522213205756833e-01,9.893976327357575373e-01,9.847744930699084964e-01,9.802078736073458476e-01,9.688557673799126357e-01,9.667057165999650703e-01,9.637166638959347997e-01,9.598578535600802430e-01,9.562802685691539351e-01,9.557512158099620292e-01,9.548290583895515660e-01,9.510734666186060338e-01,9.496814479476428650e-01,9.488144923742916070e-01,9.479749298413066017e-01,9.467311732228955723e-01,9.463586896009582583e-01,9.978171055928536370e-01,9.955487863170999763e-01,9.951021407033030508e-01,9.946980637327218489e-01,9.871421406662524989e-01,9.829471301894261437e-01,9.808574972103346612e-01,9.676675078704322086e-01,9.660892224455980282e-01,9.590473111030591857e-01,9.539895941226893550e-01,9.518009959396664943e-01,9.492434897597648025e-01,9.486808928782478612e-01,9.485065842524805779e-01
9.981798362931509905e-01,9.895565810420221542e-01,9.850033598421763514e-01,9.805059079116472676e-01,9.693259271309814240e-01,9.672084832666171250e-01,9.642647388560622312e-01,9.604646411947586060e-01,9.569415295183447689e-01,9.564205335686479792e-01,9.555124274627097014e-01,9.518141450584194363e-01,9.504433813321880864e-01,9.495896714707083852e-01,9.487629394096326330e-01,9.475382006287922376e-01,9.471714118289757955e-01,9.978495824914402901e-01,9.956141916518578272e-01,9.951740306826288851e-01,9.947758212563896363e-01,9.873342630577151002e-01,9.832009844404012711e-01,9.811421309706355176e-01,9.681557302514369745e-01,9.666014539384670812e-01,9.596666764464049093e-01,9.546859325889712755e-01,9.525306603269300121e-01,9.500121560451704195e-01,9.494581394920418305e-01,9.492864895797865632e-01
9.982074216056945337e-01,9.897153431764392773e-01,9.852319391709766228e-01,9.808035513370430003e-01,9.697954328621687381e-01,9.677105458527456294e-01,9.648120408796274639e-01,9.610705595782830235e-01,9.576018305782159068e-01,9.570888779899766607e-01,9.561947994857590283e-01,9.525537270202836249e-01,9.512041809356657218e-01,9.503636932772199231e-01,9.495497688090440702e-01,9.483440136163258094e-01,9.479829094052359961e-01,9.978820290744017107e-01,9.956795616631627377e-01,9.952458843273791489e-01,9.948535415028962881e-01,9.875261808783296624e-01,9.834545989406341393e-01,9.814265065436893476e-01,9.686432695328249798e-01,9.671129631119631531e-01,9.602851440936928107e-01,9.553812465033427737e-01,9.532592446632621730e-01,9.507796754256200300e-01,9.502342244688875006e-01,9.500652286960972193e-01
9.982098039154818636e-01,9.897290533933921219e-01,9.852516776822529687e-01,9.808292529649076386e-01,9.698359731175865139e-01,9.677538970639146809e-01,9.648592980925211338e-01,9.611228774332407632e-01,9.576588435004746991e-01,9.571465853248368738e-01,9.562537178622970702e-01,9.526175843622302075e-01,9.512698699882742304e-01,9.504305237851586874e-01,9.496177049745559984e-01,9.484135885867351901e-01,9.480529751127889648e-01,9.978848314248232043e-01,9.956852087531340434e-01,9.952520916327025624e-01,9.948602557079345710e-01,9.875427552772946260e-01,9.834765030153068688e-01,9.814510678756497297e-01,9.686853667401471579e-01,9.671571297670985556e-01,9.603385450234088738e-01,9.554412819262722012e-01,9.533221524484578602e-01,9.508459445325005976e-01,9.503012330556221965e-01,9.501324664179556789e-01
9.982121860047989959e-01,9.897427622265295710e-01,9.852714140571919854e-01,9.808549516878569685e-01,9.698765085128685515e-01,9.677972430429806483e-01,9.649065495616855337e-01,9.611751888289389312e-01,9.577158492901406417e-01,9.572042854272022616e-01,9.563126288301894151e-01,9.526814335569893100e-01,9.513355506166208952e-01,9.504973456942262811e-01,9.496856323712693504e-01,9.484831545339746928e-01,9.481230317211675196e-01,9.978876335498853001e-01,9.956908555803949401e-01,9.952582986677733778e-01,9.948669696356896575e-01,9.875593281553977087e-01,9.834984053070778831e-01,9.814756272873863541e-01,9.687274588712871948e-01,9.672012910546787801e-01,9.603919392826637536e-01,9.555013097363229679e-01,9.533850522084823531e-01,9.509122051176041035e-01,9.503682330111479226e-01,9.501996954746284585e-01
9.982136735906380620e-01,9.897513231679477830e-01,9.852837390265319906e-01,9.808709999611879837e-01,9.699018218126824742e-01,9.678243114615114884e-01,9.649360568351912359e-01,9.612078558397371131e-01,9.577514477718264141e-01,9.572403174806612958e-01,9.563494170219661861e-01,9.527213054687164728e-01,9.513765661818297525e-01,9.505390739404039335e-01,9.497280509467681542e-01,9.485265963122873067e-01,9.481667798958889337e-01,9.978893834601784141e-01,9.956943820872240503e-01,9.952621750400427736e-01,9.948711625765075395e-01,9.875696777230199563e-01,9.835120831460272273e-01,9.814909645205389666e-01,9.687537442972398161e-01,9.672288685930507945e-01,9.604252824723226167e-01,9.555387953313102534e-01,9.534243312270597182e-01,9.509535828365277554e-01,9.504100724371278286e-01,9.502416779650151302e-01
9.982151610905353190e-01,9.897598835699391584e-01,9.852960631631149102e-01,9.808870471021730042e-01,9.699271332180154914e-01,9.678513778405707368e-01,9.649655618697969839e-01,9.612405203327343273e-01,9.577870434732589366e-01,9.572763467149273398e-01,9.563862023258904443e-01,9.527611742047230603e-01,9.514175784633207567e-01,9.505807988348055071e-01,9.497704661042567498e-01,9.485700345734421335e-01,9.482105245238279245e-01,9.978911332826234659e-01,9.956979084916406375e-01,9.952660513069585546e-01,9.948753554092301110e-01,9.875800266977790010e-01,9.835257602899395435e-01,9.815063010051097159e-01,9.687800277444986730e-01,9.672564440391557827e-01,9.604586230618602505e-01,9.555762779588355960e-01,9.534636071174702465e-01,9.509949572337199619e-01,9.504519084987226307e-01,9.502836570777731806e-01
9.982156746103446610e-01,9.897628388108261621e-01,9.853003177157347858e-01,9.808925869035115541e-01,9.699358712077560396e-01,9.678607216782325606e-01,9.649757475748920177e-01,9.612517967345085568e-01,9.577993317752379054e-01,9.572887846793711741e-01,9.563989012974930537e-01,9.527749376238408008e-01,9.514317366513949104e-01,9.505952030273078224e-01,9.497851085856285902e-01,9.485850302448715077e-01,9.482256259574798340e-01,9.978917373653969358e-01,9.956991259125739235e-01,9.952673895126320502e-01,9.948768029044453565e-01,9.875835994074680935e-01,9.835304819825050338e-01,9.815115955507673906e-01,9.687891012993699036e-01,9.672659636132573402e-01,9.604701328579506869e-01,9.555892176537446048e-01,9.534771658754791490e-01,9.510092404286361045e-01,9.504663510672948235e-01,9.502981490298023637e-01
9.982161881240428913e-01,9.897657940112023489e-01,9.853045722033407783e-01,9.808981266144743971e-01,9.699446090420263955e-01,9.678700653480186711e-01,9.649859330951170433e-01,9.612630729269502350e-01,9.578116198447486074e-01,9.573012224079104904e-01,9.564116000271088991e-01,9.527887007752298132e-01,9.514458945620460906e-01,9.506096069362559575e-01,9.497997507774706971e-01,9.486000256177979928e-01,9.482407270899496643e-01,9.978923414425605598e-01,9.957003433310950280e-01,9.952687277165140900e-01,9.948782503984213710e-01,9.875871720752423810e-01,9.835352036302166256e-01,9.815168900497962534e-01,9.687981746914352543e-01,9.672754830146068628e-01,9.604816424367818017e-01,9.556021570991237724e-01,9.534907243697889889e-01,9.510235233426178603e-01,9.504807933511325579e-01,9.503126406959159223e-01
9.981342507416011145e-01,9.892941880223794504e-01,9.846255344627525830e-01,9.800138881793495349e-01,9.685497282842235878e-01,9.663784502877011962e-01,9.633599021052822176e-01,9.594628662793481810e-01,9.558498151873046078e-01,9.553155168346081361e-01,9.543842108038863570e-01,9.505913042570133253e-01,9.491854460206844424e-01,9.483098657292793332e-01,9.474619487967347320e-01,9.462058087716502808e-01,9.458296169958756439e-01,9.977959735513539652e-01,9.955062422882317019e-01,9.950553799674087818e-01,9.946474875507280711e-01,9.870171170490104062e-01,9.827819510514734791e-01,9.806722960453634341e-01,9.673497092113796381e-01,9.657557924972476338e-01,9.586441307610024110e-01,9.535362993221151440e-01,9.513260035079514898e-01,9.487431031899806744e-01,9.481749196430626636e-01,9.479988799197650584e-01
9.980520502257186344e-01,9.888209303057533539e-01,9.839439460885496258e-01,9.791261809569382635e-01,9.671490428549803786e-01,9.648805861716894805e-01,9.617270108372723003e-01,9.576549441565291865e-01,9.538794902127922803e-01,9.533211715276944664e-01,9.523479712718859735e-01,9.483841743815140113e-01,9.469149328031655211e-01,9.459998510338211153e-01,9.451136701047722077e-01,9.438008109788901256e-01,9.434076350535988142e-01,9.976993367398921952e-01,9.953118281264491385e-01,9.948417101753890268e-01,9.944163943411575834e-01,9.864452475777734097e-01,9.820265729018495815e-01,9.798254134159477546e-01,9.658951808763617253e-01,9.642296908973808645e-01,9.567986508361020492e-01,9.514613469122495948e-01,9.491516952012799546e-01,9.464525018751477337e-01,9.458587339397767080e-01,9.456747665264628733e-01
9.979845793589126046e-01,9.884323733614548413e-01,9.833842143374184053e-01,9.783970699825947914e-01,9.659983509808177660e-01,9.636500285220258588e-01,9.603854865664539497e-01,9.561695301427914906e-01,9.522605590982358148e-01,9.516824921668969317e-01,9.506748469503311094e-01,9.465705276380863564e-01,9.450491633131677949e-01,9.441015960710950061e-01,9.431839466327848198e-01,9.418244391446649599e-01,9.414172948359180726e-01,9.976200469157614492e-01,9.951524845121972884e-01,9.946666011286900977e-01,9.942270197932220333e-01,9.859758650954150161e-01,9.814067742492856850e-01,9.791306055470920811e-01,9.647002294257186472e-01,9.629759014732937050e-01,9.552823087342192654e-01,9.497563556586963163e-01,9.473650196557718006e-01,9.445702045501721544e-01,9.439553997196112878e-01,9.437649136604339128e-01
9.979169281818551784e-01,9.880426844040820500e-01,9.828227335593712199e-01,9.776655796614620586e-01,9.648436759515112149e-01,9.624151826061178028e-01,9.590392543841845807e-01,9.546788205458377474e-01,9.506357792250752503e-01,9.500378819675414643e-01,9.489956470315555892e-01,9.447501980138338640e-01,9.431764830477145090e-01,9.421962866771320666e-01,9.412470289084547970e-01,9.398406637048652978e-01,9.394194884627115050e-01,9.975405728841325592e-01,9.949929269317405733e-01,9.944912721074045114e-01,9.940374196698906761e-01,9.855052402591532035e-01,9.807855222594363820e-01,9.784342337589599925e-01,9.635011174508230081e-01,9.617177122599808170e-01,9.537604968831038255e-01,9.480451206209913328e-01,9.455717616209876608e-01,9.426809165047601580e-01,9.420449848176575269e-01,9.418479521799376641e-01
9.978253879302195761e-01,9.875152381618780284e-01,9.820625762458095043e-01,9.766750938817001515e-01,9.632798046462408559e-01,9.607426833417188616e-01,9.572158385732059127e-01,9.526595832218611726e-01,9.484348133324325136e-01,9.478100361934628237e-01,9.467209125455980923e-01,9.422841257088019340e-01,9.406394316522700416e-01,9.396149927935906199e-01,9.386228755894026055e-01,9.371529701278016322e-01,9.367127688054552870e-01,9.974330791865375634e-01,9.947773652886672258e-01,9.942544276163054473e-01,9.937813167099618372e-01,9.848684477771080248e-01,9.799452200365369459e-01,9.774924299210242529e-01,9.618770227525829108e-01,9.600135472572909334e-01,9.516990273848667803e-01,9.457269054044349366e-01,9.431423660525080077e-01,9.401213354890073370e-01,9.394567624169372078e-01,9.392508545827448208e-01
9.977335114354553003e-01,9.869856805943911793e-01,9.812991549320895235e-01,9.756801663834236971e-01,9.617084945881095859e-01,9.590621751664289985e-01,9.553836296954439922e-01,9.506304536528608073e-01,9.462229203242856768e-01,9.455711097424661649e-01,9.444348265138011733e-01,9.398055650463759125e-01,9.380894652037462533e-01,9.370205148320447375e-01,9.359852763268888820e-01,9.344514384501654281e-01,9.339920938842540821e-01,9.973252421099535470e-01,9.945614057965996846e-01,9.940171742788415088e-01,9.935247946528424912e-01,9.842293405083025748e-01,9.791022139799252511e-01,9.765477183210437007e-01,9.602451576494903662e-01,9.583011643890761988e-01,9.496273389570303314e-01,9.433970234907416152e-01,9.407006701632025791e-01,9.375486901127835226e-01,9.368553072802507931e-01,9.366404719678611546e-01
9.975445565387154323e-01,9.858960317424501074e-01,9.797275902241118217e-01,9.736314269570380819e-01,9.584715227111938463e-01,9.556000801302407810e-01,9.516088133101895385e-01,9.464494367364175709e-01,9.416648585552669370e-01,9.409572758328087483e-01,9.397236890401401421e-01,9.346971970927540063e-01,9.328337135079887155e-01,9.316728801880119759e-01,9.305486244679301855e-01,9.288827954422729238e-01,9.283839296870051161e-01,9.971036254918879127e-01,9.941185084236145997e-01,9.935306965864383333e-01,9.929988803602141090e-01,9.829150223103616524e-01,9.773696985810471638e-01,9.746065733597705227e-01,9.568832955966577458e-01,9.547732197839221557e-01,9.453582473265235153e-01,9.385953191768287018e-01,9.356682897258435938e-01,9.322460854902910876e-01,9.314932506251747402e-01,9.312599921614075349e-01
9.973541317372984771e-01,9.847971504807297993e-01,9.781417380930969019e-01,9.715632338270246970e-01,9.552019469318274725e-01,9.521028795081462048e-01,9.477954509321943055e-01,9.422250430653386077e-01,9.370588702039256424e-01,9.362948401439858959e-01,9.349627584558742877e-01,9.295340323450660414e-01,9.275212862331914110e-01,9.262673850005301857e-01,9.250529584630817759e-01,9.232534101707913221e-01,9.227145069558828627e-01,9.968805087850064472e-01,9.936738806974408922e-01,9.930424420534613716e-01,9.924711458996490210e-01,9.815906001649062906e-01,9.756254126877873523e-01,9.726527842117366207e-01,9.534873728508030943e-01,9.512092484273672044e-01,9.410443359989328904e-01,9.337424322991924042e-01,9.305819411560191101e-01,9.268861510350127064e-01,9.260731232608303554e-01,9.258212115847865853e-01
9.973252443800694200e-01,9.846303839518154577e-01,9.779009824965879671e-01,9.712491783781808108e-01,9.547052958634387743e-01,9.515716313188289366e-01,9.472161517974047040e-01,9.415832422977302718e-01,9.363590380859867501e-01,9.355864235515802818e-01,9.342393616346937879e-01,9.287494466540566762e-01,9.267139923619310826e-01,9.254459309417122359e-01,9.242177845067316433e-01,9.223978886507478991e-01,9.218528931886904587e-01,9.968466818564135634e-01,9.936065823993035506e-01,9.929685514379319455e-01,9.923912894795590134e-01,9.813896971784814571e-01,9.753609578705644267e-01,9.723566146469153626e-01,9.529715119366514164e-01,9.506678347748092062e-01,9.403888880146894502e-01,9.330050248795684897e-01,9.298090296753283024e-01,9.260716247471049156e-01,9.252494409913044615e-01,9.249946919207930884e-01
9.972963222996406030e-01,9.844633992821795188e-01,9.776598890551650989e-01,9.709346627193489176e-01,9.542078730610051851e-01,9.510395521317510648e-01,9.466359401673912766e-01,9.409404144499335931e-01,9.356580709351765002e-01,9.348768559049270843e-01,9.335147854844298987e-01,9.279635628071205566e-01,9.259053557048503302e-01,9.246231059407855613e-01,9.233812121939425355e-01,9.215409276970196739e-01,9.209898277167216651e-01,9.968128195092849086e-01,9.935392433813621249e-01,9.928946190324138277e-01,9.923113902721486523e-01,9.811885557902874089e-01,9.750962259082051053e-01,9.720601476236485627e-01,9.524548447482411584e-01,9.501255682225352439e-01,9.397323785922937489e-01,9.322664050945164149e-01,9.290348397401300140e-01,9.252557401944970783e-01,9.244243828671545593e-01,9.241667909398015857e-01
9.972578524698375579e-01,9.842412622139838918e-01,9.773391306140460921e-01,9.705161906802336480e-01,9.535459695278550862e-01,9.503315239755280031e-01,9.458638531924979942e-01,9.400849790442733500e-01,9.347252438848366873e-01,9.339325802956229827e-01,9.325505307964607749e-01,9.269176911064381796e-01,9.248291930741443512e-01,9.235280537884209551e-01,9.222678574757546821e-01,9.204004277855843963e-01,9.198412003658731351e-01,9.967677866756680105e-01,9.934497368305087450e-01,9.927963531336734260e-01,9.922051974030471344e-01,9.809210185197323462e-01,9.747441641507877952e-01,9.716659021578685218e-01,9.517673260731210894e-01,9.494039745857471013e-01,9.388587171188540470e-01,9.312834454988582200e-01,9.280045311724867130e-01,9.241699264559041227e-01,9.233263569377166968e-01,9.230649804786569268e-01
9.972193207079174115e-01,9.840187360431831287e-01,9.770177694008870262e-01,9.700968974352153218e-01,9.528826886549264241e-01,9.496220126818998297e-01,9.450901375932365678e-01,9.392277103745607647e-01,9.337903907577776996e-01,9.329862499934179487e-01,9.315841709096001066e-01,9.258695019124661973e-01,9.237506332078035953e-01,9.224305540878070531e-01,9.211520062206794979e-01,9.192573579276925866e-01,9.186899811391224802e-01,9.967226906802841846e-01,9.933601577439473695e-01,9.926980128068855214e-01,9.920989283424063165e-01,9.806530561933424206e-01,9.743916085869526178e-01,9.712711268381211127e-01,9.510783683804245880e-01,9.486808586672278443e-01,9.379831609471409593e-01,9.302983216604029382e-01,9.269719403233668276e-01,9.230816878611070031e-01,9.222258747286063985e-01,9.219607039794533998e-01
9.971259750823239232e-01,9.834795213356632981e-01,9.762388917221881401e-01,9.690805184348960655e-01,9.512745496114041188e-01,9.479017460475680501e-01,9.432141554046024057e-01,9.371490217143779722e-01,9.315234642616611049e-01,9.306914768255458714e-01,9.292407982830657165e-01,9.233275550099647733e-01,9.211349821427997631e-01,9.197689370003212517e-01,9.184458498338220478e-01,9.164851387264874027e-01,9.158979826506037369e-01,9.966134816384926154e-01,9.931434446004484551e-01,9.924601258261458447e-01,9.918418792840481002e-01,9.800039245802835142e-01,9.735378256704193545e-01,9.703151970219268119e-01,9.494079403814335016e-01,9.469275617368234643e-01,9.358600356872845971e-01,9.279093714657348224e-01,9.244678238830962291e-01,9.204425391844173188e-01,9.195570160383207403e-01,9.192826380854335344e-01
9.970322601140839680e-01,9.829379858305381523e-01,9.754564170653444721e-01,9.680592376473612370e-01,9.496581863522776112e-01,9.461726231485231287e-01,9.413284478199919203e-01,9.350593841426135810e-01,9.292444358419645889e-01,9.283844306028888882e-01,9.268848505221615186e-01,9.207717627586989861e-01,9.185050085241277529e-01,9.170926962191107146e-01,9.157247765160184683e-01,9.136975631105631601e-01,9.130904964656655354e-01,9.965038960414971392e-01,9.929262999317260974e-01,9.922217962234508581e-01,9.915843772629526764e-01,9.793522599067855383e-01,9.726811037955107597e-01,9.693561154113650158e-01,9.477289195008817835e-01,9.451651741609825574e-01,9.337255933480991255e-01,9.255074926163279203e-01,9.219500729464236155e-01,9.177889031031866152e-01,9.168734819574613226e-01,9.165898384210887651e-01
9.971440670493917358e-01,9.835840448181065732e-01,9.763898913457661477e-01,9.692775781141469427e-01,9.515863783880749160e-01,9.482353216415831954e-01,9.435779309062016784e-01,9.375521177901442460e-01,9.319630756156898066e-01,9.311364900539219613e-01,9.296952394067913295e-01,9.238205206848434381e-01,9.216422472920934306e-01,9.202851203708457550e-01,9.189706747274724030e-01,9.170227814899080121e-01,9.164394630767188632e-01,9.966346438990121293e-01,9.931854142753269166e-01,9.925061937173694782e-01,9.918916560368877811e-01,9.801297346048153392e-01,9.737032693614723344e-01,9.705004237245961063e-01,9.497318512745368535e-01,9.472675471840839023e-01,9.362717592084934815e-01,9.283726596965374833e-01,9.249534526472850127e-01,9.209543641415978144e-01,9.200746047500325542e-01,9.198020130078050638e-01
9.972553494211295888e-01,9.842268077246209002e-01,9.773182574055809813e-01,9.704889576022677211e-01,9.535028918499430794e-01,9.502854440987356099e-01,9.458136038505473575e-01,9.400293041839536956e-01,9.346645311631771591e-01,9.338711223190701016e-01,9.324877722431006433e-01,9.268496193296098529e-01,9.247591493412695707e-01,9.234567803172162304e-01,9.221953924697346983e-01,9.203261955454865584e-01,9.197664390066380147e-01,9.967648569260429969e-01,9.934439155371653785e-01,9.927899623329924372e-01,9.921982912120316245e-01,9.809036113372422427e-01,9.747212596862019351e-01,9.716402540999473647e-01,9.517225810340714798e-01,9.493570114702897245e-01,9.388018552672031669e-01,9.312194689073504117e-01,9.279374723651249157e-01,9.240992543539701121e-01,9.232548898405393833e-01,9.229932670134605166e-01
9.971547529521412878e-01,9.836457776510421080e-01,9.764790692648102066e-01,9.693939547097281118e-01,9.517705254188880692e-01,9.484323099882417951e-01,9.437927521994967650e-01,9.377901561426628119e-01,9.322226743300895402e-01,9.313992782827508199e-01,9.299635942378811082e-01,9.241116213062252616e-01,9.219417905551067216e-01,9.205899290346659658e-01,9.192805854017286338e-01,9.173402598369914118e-01,9.167592071858577940e-01,9.966471442243370893e-01,9.932102108563168885e-01,9.925334121570427159e-01,9.919210662391326760e-01,9.802040440942982880e-01,9.738009952899245869e-01,9.706098377100818020e-01,9.499231323881986988e-01,9.474683196530482299e-01,9.365148899372787161e-01,9.286462369807111372e-01,9.252402208405875461e-01,9.212565993656360863e-01,9.203802430646825794e-01,9.201087059517523148e-01
9.970537283887643820e-01,9.830620576870696681e-01,9.756357125337952185e-01,9.682932713986335260e-01,9.500286291035825448e-01,9.465689136818405958e-01,9.417606313433612986e-01,9.355383215382560014e-01,9.297667953020610776e-01,9.289132138175802966e-01,9.274248458934244432e-01,9.213575817235901688e-01,9.191078375107749610e-01,9.177061347266737279e-01,9.163484956992002939e-01,9.143365325282281075e-01,9.137340317265557621e-01,9.965289950383365847e-01,9.929760057443874910e-01,9.922763486410893785e-01,9.916433158965981542e-01,9.795015403918825303e-01,9.728773229352515317e-01,9.695757661308050945e-01,9.481137267593298112e-01,9.455690942120428266e-01,9.342148117636172033e-01,9.260580253120637151e-01,9.225271719312383434e-01,9.183971590764059556e-01,9.174885932466284588e-01,9.172070742279204714e-01
9.971746791103602847e-01,9.837608852563024531e-01,9.766453427416391664e-01,9.696109332842340889e-01,9.521138424651248711e-01,9.487995658848755731e-01,9.441932526706420248e-01,9.382339351806270322e-01,9.327066431281747505e-01,9.318891925005439170e-01,9.304638847718376127e-01,9.246543094427024378e-01,9.225002153726122867e-01,9.211581681859518644e-01,9.198583342887991510e-01,9.179321140986167471e-01,9.173552846085201162e-01,9.966704556924294023e-01,9.932564641958693263e-01,9.925841840960921703e-01,9.919759274638513258e-01,9.803426112935438308e-01,9.739832414639552072e-01,9.708138854053665057e-01,9.502797482224307757e-01,9.478426282619051291e-01,9.369681581337728771e-01,9.291562598919181903e-01,9.257748323538552704e-01,9.218200414249893004e-01,9.209500284737773823e-01,9.206804571821645133e-01
9.972950176884995965e-01,9.844558665552154419e-01,9.776490127184224166e-01,9.709204736593508578e-01,9.541854312896009827e-01,9.510155466698189120e-01,9.466097629965122273e-01,9.409114118675233618e-01,9.356264449146722839e-01,9.348448418003061366e-01,9.334820941367272251e-01,9.279281049346798094e-01,9.258688710937471589e-01,9.245859810616590124e-01,9.233434669457942778e-01,9.215022623695228177e-01,9.209508869109436224e-01,9.968112921773973900e-01,9.935362068156213811e-01,9.928912852153615187e-01,9.923077874516212926e-01,9.811794828201989560e-01,9.750842853977571556e-01,9.720467760357578424e-01,9.524315346345925137e-01,9.501011030022213921e-01,9.397027584399419986e-01,9.322330798867685120e-01,9.289999094882864794e-01,9.252189284866416674e-01,9.243871572041588713e-01,9.241294369933278352e-01
9.972803313458312724e-01,9.843710662249844923e-01,9.775265681802670636e-01,9.707607321192952554e-01,9.539327738927868561e-01,9.507452839171310899e-01,9.463150494145450287e-01,9.405848863422893169e-01,9.352703812899917368e-01,9.344844086093805346e-01,9.331140355993104984e-01,9.275288965356059956e-01,9.254581019902515804e-01,9.241680027267056285e-01,9.229185034174952618e-01,9.210669389285175424e-01,9.205124616425394146e-01,9.967940993477695244e-01,9.935020290690695921e-01,9.928537621990597417e-01,9.922672370630071237e-01,9.810773465063608034e-01,9.749498737546460347e-01,9.718962568983694483e-01,9.521691004729120333e-01,9.498256632662894772e-01,9.393692782399780672e-01,9.318578835413704464e-01,9.286066414499454247e-01,9.248044762161697907e-01,9.239680440063111622e-01,9.237088793862228142e-01
9.972656360069945825e-01,9.842862093730569972e-01,9.774040360866540489e-01,9.706008712983364983e-01,9.536799164427669506e-01,9.504748057452675480e-01,9.460200992829497224e-01,9.402580945489467101e-01,9.349140233969929215e-01,9.341236769945289176e-01,9.327456713036916813e-01,9.271293515514135164e-01,9.250469847226848730e-01,9.237496689222473023e-01,9.224931773065769836e-01,9.206312422461162548e-01,9.200736599486568634e-01,9.967768973436096358e-01,9.934678407874936168e-01,9.928162283730587179e-01,9.922266756086887129e-01,9.809751484424051871e-01,9.748153903632310602e-01,9.717456607701743243e-01,9.519064573006260632e-01,9.495500024276127826e-01,9.390355228529023712e-01,9.314823728646312029e-01,9.282130419386137588e-01,9.243896717691240106e-01,9.235485740688387235e-01,9.232879636224682329e-01
9.973432411429146160e-01,9.847342812202313223e-01,9.780509784007697105e-01,9.714448439469890451e-01,9.550147288950445734e-01,9.519026203536341546e-01,9.475770792495227246e-01,9.419831127543256688e-01,9.367950664229394153e-01,9.360278006655760041e-01,9.346900726015959782e-01,9.292382834573407191e-01,9.272169783424758505e-01,9.259577399925280616e-01,9.247381423031463266e-01,9.229309248814293598e-01,9.223897254555958325e-01,9.968677553478449971e-01,9.936485043923226623e-01,9.930145796280970272e-01,9.924410336303697289e-01,9.815148589574408389e-01,9.755257079012660260e-01,9.725411208151188980e-01,9.532929140021009218e-01,9.510051580050479236e-01,9.407972627596393744e-01,9.334644663154187949e-01,9.302905928070748232e-01,9.265791173027767558e-01,9.257626384749112480e-01,9.255096573353304157e-01
9.974205971671885607e-01,9.851807880895464553e-01,9.786954970956791566e-01,9.722855152611475926e-01,9.563440055037135679e-01,9.533244740294639641e-01,9.491275137137028528e-01,9.437007636395489119e-01,9.386679678961064033e-01,9.379236678797742144e-01,9.366260146612955806e-01,9.313379039626885625e-01,9.293773405072541793e-01,9.281559776950180085e-01,9.269730773416742231e-01,9.252202829963576125e-01,9.246953784465755666e-01,9.969583592465028898e-01,9.938288758109985466e-01,9.932126310093024601e-01,9.926550846136189543e-01,9.820528589647279372e-01,9.762340366461448316e-01,9.733344461600250686e-01,9.546735871249729666e-01,9.524541955949251681e-01,9.425513889979983961e-01,9.354378636284864657e-01,9.323589735472774809e-01,9.287588203392218578e-01,9.279668342358272648e-01,9.277214432292061330e-01
9.974042677333107010e-01,9.850865434366248286e-01,9.785594714717283926e-01,9.721081032034681879e-01,9.560635061103704979e-01,9.530244426045708650e-01,9.488003536625936318e-01,9.433383284938596791e-01,9.382727828285163385e-01,9.375236382479472663e-01,9.362175315307291745e-01,9.308948960174823206e-01,9.289215205927757735e-01,9.276921690536173992e-01,9.265015285589945915e-01,9.247372556363595564e-01,9.242089142560913073e-01,9.969392301449881977e-01,9.937907765309821340e-01,9.931707955155261169e-01,9.926098680251311812e-01,9.819392883173657660e-01,9.760844882585222315e-01,9.731669449232507318e-01,9.543822449938870189e-01,9.521484315267678689e-01,9.421812647319149914e-01,9.350214834907089045e-01,9.319225567975849556e-01,9.282989217030324092e-01,9.275017692187229601e-01,9.272547771915975456e-01
9.973879272798982232e-01,9.849922295607507206e-01,9.784233386689709100e-01,9.719305451703351695e-01,9.557827619772901739e-01,9.527241476511746354e-01,9.484729042448418745e-01,9.429755676706889078e-01,9.378772378779152152e-01,9.371232436567600299e-01,9.358086744826945580e-01,9.304514765158524714e-01,9.284652749866137977e-01,9.272279258037282590e-01,9.260295364863659895e-01,9.242537719793921802e-01,9.237219898829523990e-01,9.969200898013741430e-01,9.937526643115257574e-01,9.931289467396484660e-01,9.925646378351898891e-01,9.818256419799821222e-01,9.759348518144703721e-01,9.729993491464606903e-01,9.540906471759267315e-01,9.518423969955270847e-01,9.418108039156057876e-01,9.346047189754221884e-01,9.314857347292049283e-01,9.278385924652512440e-01,9.270362680278392276e-01,9.267876732498523396e-01
9.974265648140276941e-01,9.852152287157615040e-01,9.787452042886636283e-01,9.723503445602642570e-01,9.564465011482160550e-01,9.534341063245999059e-01,9.492470583818813923e-01,9.438331965968359549e-01,9.388123664095906484e-01,9.380698364057699079e-01,9.367752717370759763e-01,9.314997746789578370e-01,9.295438920346024148e-01,9.283254478520193143e-01,9.271453752986985597e-01,9.253967745288025348e-01,9.248731255904533155e-01,9.969653504564998103e-01,9.938428025026584400e-01,9.932279236555533464e-01,9.926716133811164244e-01,9.820943639773931366e-01,9.762886928104854700e-01,9.733956646552626157e-01,9.547800443808568405e-01,9.525659221407414279e-01,9.426866305555566816e-01,9.355900054149686174e-01,9.325184359341471829e-01,9.289268619118078441e-01,9.281367633605721590e-01,9.278919572905165447e-01
9.974651409015411474e-01,9.854378418816138741e-01,9.790664723247423096e-01,9.727693300896670392e-01,9.571088758947970954e-01,9.541425958351947845e-01,9.500195993199195277e-01,9.446890099348015379e-01,9.397454887041708504e-01,9.390143946242071049e-01,9.377397845332454684e-01,9.325457786174565777e-01,9.306201360827994762e-01,9.294205472089784870e-01,9.282587430402676754e-01,9.265372335246736535e-01,9.260216960909760653e-01,9.970105484206465141e-01,9.939328685124715346e-01,9.933268264742075582e-01,9.927785130441747485e-01,9.823626638647308118e-01,9.766420426256885445e-01,9.737914527705415768e-01,9.554680161416899686e-01,9.532879394806342832e-01,9.435605810287505113e-01,9.365731491084653415e-01,9.335488776740656913e-01,9.300127309845170887e-01,9.292348272642064755e-01,9.289938002583979504e-01
9.975537211261423787e-01,9.859488984810942380e-01,9.798038602131901031e-01,9.737308736054867131e-01,9.586286889869782835e-01,9.557681822305468256e-01,9.517921057109979266e-01,9.466524683304833321e-01,9.418862140171057051e-01,9.411813417943724058e-01,9.399524842102519040e-01,9.349453018714433128e-01,9.330889831998507855e-01,9.319326169858925812e-01,9.308126891735911679e-01,9.291532777924751407e-01,9.286563336014210801e-01,9.971143691316721736e-01,9.941399506184611656e-01,9.935542458430790536e-01,9.930243363631874320e-01,9.829787660010821382e-01,9.774536895301425554e-01,9.747006661954682460e-01,9.570465302304591582e-01,9.549445249458110574e-01,9.455655678332597347e-01,9.388285224902231940e-01,9.359127036315887382e-01,9.325036342026021829e-01,9.317536891553437339e-01,9.315213262066354138e-01
9.976419822141798788e-01,9.864579506155749522e-01,9.805381462451048247e-01,9.746881937291226317e-01,9.601414239653669469e-01,9.573861474319571574e-01,9.535562440426740283e-01,9.486065100388507698e-01,9.440165350114380072e-01,9.433377380814148561e-01,9.421543744053505476e-01,9.373329295388175275e-01,9.355455269247372474e-01,9.344321261678526502e-01,9.333538243178424176e-01,9.317561359805213161e-01,9.312776729745635418e-01,9.972178641455535786e-01,9.943466569773415920e-01,9.937812793603638672e-01,9.932697644129423464e-01,9.835926743121603533e-01,9.782627805162720236e-01,9.756071338743497190e-01,9.586176499692863340e-01,9.565932892789174025e-01,9.475608247821162289e-01,9.410727848101031467e-01,9.382648138621647593e-01,9.349820919897013916e-01,9.342599447982263827e-01,9.340361959688960880e-01
