9.982899390151934726e-01,9.901901647763080572e-01,9.859154530318907650e-01,9.816934870175013650e-01,9.711990040650113620e-01,9.692114166932728203e-01,9.664481188028273273e-01,9.628817821239411545e-01,9.595755399968609600e-01,9.590866194551967983e-01,9.582344512426156369e-01,9.547642889279945866e-01,9.534781263318931055e-01,9.526771358244038312e-01,9.519014693556722140e-01,9.507524186910117914e-01,9.504082946444643021e-01,9.979791154423783839e-01,9.958753143255670848e-01,9.954610672620242129e-01,9.950863054121201756e-01,9.881002851486025973e-01,9.842134445108613461e-01,9.822774561088142287e-01,9.701007279238489378e-01,9.686420440853285019e-01,9.621338172278760537e-01,9.574595314053916395e-01,9.554369360584263893e-01,9.530736869849754100e-01,9.525538259821277887e-01,9.523927594693449850e-01
9.983319894382401971e-01,9.904320783654076976e-01,9.862636256950514380e-01,9.821467516079918081e-01,9.719137473136651995e-01,9.699756919620645679e-01,9.672812259261391876e-01,9.638040285753133318e-01,9.605804793096343053e-01,9.601037890196549851e-01,9.592729486729157928e-01,9.558897521686242627e-01,9.546358401364434254e-01,9.538549455412334011e-01,9.530987441485675449e-01,9.519785427233785624e-01,9.516430576546309750e-01,9.980286057590165294e-01,9.959751883467443667e-01,9.955708632185030771e-01,9.952050788769224443e-01,9.883928513088816592e-01,9.846002597443017645e-01,9.827112567567948265e-01,9.708428987659966092e-01,9.694206675830600028e-01,9.630750974304030931e-01,9.585176698204199708e-01,9.565456642839984536e-01,9.542416062424184942e-01,9.537347669389323324e-01,9.535777352768541881e-01
9.983739718849667932e-01,9.906735653443602407e-01,9.866111400457356906e-01,9.825991212687972265e-01,9.726269937535547694e-01,9.707383559185081001e-01,9.681125642367617301e-01,9.647242861015982163e-01,9.615832225974868530e-01,9.611187318331063656e-01,9.603091651813918661e-01,9.570127074373022680e-01,9.557909608007110203e-01,9.550301084535022245e-01,9.542933199143607270e-01,9.532018895649650991e-01,9.528750201187109470e-01,9.980780265709082721e-01,9.960749811847222634e-01,9.956805756337581137e-01,9.953237666022117791e-01,9.886849482505385422e-01,9.849865242912070329e-01,9.831444640279544123e-01,9.715835063239047775e-01,9.701976381550856399e-01,9.640143238779215196e-01,9.595734645750073621e-01,9.576519220358150619e-01,9.554069023323240595e-01,9.549130510814486383e-01,9.547600438236195641e-01
9.982572094304984489e-01,9.900018487117095978e-01,9.856443894291163632e-01,9.813405795823246791e-01,9.706424522759696805e-01,9.686162881224031906e-01,9.657993833804217054e-01,9.621636129558041040e-01,9.587929564346178157e-01,9.582945089545555906e-01,9.574257266695005431e-01,9.538878150527385635e-01,9.525765275022696210e-01,9.517598807642591030e-01,9.509690493643822018e-01,9.497975221822761993e-01,9.494466675212818174e-01,9.979406023783075064e-01,9.957976340421292871e-01,9.953756738370409529e-01,9.949939329821114731e-01,9.878725714523075574e-01,9.839124222551880461e-01,9.819398863454797954e-01,9.695228126946401348e-01,9.680357348655536098e-01,9.614008095776835905e-01,9.566354978622674254e-01,9.545734950206462566e-01,9.521641354209087194e-01,9.516341303191391265e-01,9.514699205826722128e-01
9.981399167397070338e-01,9.893268041271582325e-01,9.846725019825026681e-01,9.800750536797696588e-01,9.686462271180522610e-01,9.664816426053327580e-01,9.634723950686021610e-01,9.595874130004964364e-01,9.559855455987307238e-01,9.554529013653285663e-01,9.545244802236712012e-01,9.507433405056244791e-01,9.493418464528327050e-01,9.484689859014365787e-01,9.476237034709297236e-01,9.463714684829025447e-01,9.459964460513734519e-01,9.978026361270516675e-01,9.955196545212716686e-01,9.950701214255891491e-01,9.946634317465367081e-01,9.870565360393631638e-01,9.828340293661608218e-01,9.807306864928708734e-01,9.674499161980525397e-01,9.658609285373542797e-01,9.587712613837178210e-01,9.536792327134397951e-01,9.514757789161955026e-01,9.489008863397760951e-01,9.483344644829347914e-01,9.481589706415685104e-01
9.981179562201168975e-01,9.892003855832161019e-01,9.844904534312377553e-01,9.798379691077645504e-01,9.682721776257839919e-01,9.660816466724083673e-01,9.630363465289022429e-01,9.591046381380646801e-01,9.554594169231370726e-01,9.549203604511080634e-01,9.539807558969330969e-01,9.501540008536681903e-01,9.487355884922540339e-01,9.478521844631669913e-01,9.469966889673009369e-01,9.457293154033654670e-01,9.453497598046506356e-01,9.977768141048725115e-01,9.954676790395187158e-01,9.950129954786185449e-01,9.946016454401201967e-01,9.869037546494233704e-01,9.826321897759656698e-01,9.805043855229608196e-01,9.670614922029981964e-01,9.654533971344688714e-01,9.582784681963592011e-01,9.531251800465231350e-01,9.508952030140157552e-01,9.482892677938923320e-01,9.477160166003378849e-01,9.475384066005232420e-01
9.980959768169502810e-01,9.890738485042660511e-01,9.843082218273478956e-01,9.796006355832886925e-01,9.678977115228108996e-01,9.656812022331046075e-01,9.625998056124520641e-01,9.586213095121145500e-01,9.549326767107179093e-01,9.543871994280428428e-01,9.534363963455169122e-01,9.495639625862631883e-01,9.481286081316385728e-01,9.472346456344550303e-01,9.463689224839817449e-01,9.450863885029033851e-01,9.447022932111467375e-01,9.977509727839978249e-01,9.954156810891527929e-01,9.949558464230324750e-01,9.945398354285043263e-01,9.867508430579606804e-01,9.824301976772981115e-01,9.802779203541076569e-01,9.666726330651022048e-01,9.650454055929806874e-01,9.577851030966114676e-01,9.525704746143717205e-01,9.503139389715847818e-01,9.476769184877694707e-01,9.470968285656307106e-01,9.469170994913059802e-01
9.980635778263705626e-01,9.888873071234435264e-01,9.840395528022197746e-01,9.792507089889754823e-01,9.673455518999074521e-01,9.650907314268188930e-01,9.619561028577430228e-01,9.579086000239597221e-01,9.541559384042981318e-01,9.536009908602850471e-01,9.526336704029337854e-01,9.486938592144196214e-01,9.472335141807115555e-01,9.463239770177357402e-01,9.454431670547230881e-01,9.441382695480364795e-01,9.437474776633472118e-01,9.977128863963916627e-01,9.953390735137465084e-01,9.948716527233616436e-01,9.944487774241573819e-01,9.865254441521097428e-01,9.821324874539789640e-01,9.799441524191343511e-01,9.660992459412698352e-01,9.644438004705150336e-01,9.570575817903782534e-01,9.517524823723992888e-01,9.494567747263246149e-01,9.467739035289844951e-01,9.461837264648264023e-01,9.460008717394772226e-01
9.980311375557535669e-01,9.887005066045635449e-01,9.837704835109060131e-01,9.789002379686272404e-01,9.667924810709083161e-01,9.644992796374703969e-01,9.613113231478009890e-01,9.571946792449665953e-01,9.533778623699823429e-01,9.528134258044181903e-01,9.518295548888110469e-01,9.478222275102358152e-01,9.463368398300222584e-01,9.454116951832008953e-01,9.445157664669393549e-01,9.431884576141192911e-01,9.427909548485654545e-01,9.976747578276291550e-01,9.952624168760876300e-01,9.947874085721356563e-01,9.943576676731948893e-01,9.862997607038517245e-01,9.818344441132409450e-01,9.796100259087748841e-01,9.655249070606640727e-01,9.638411888942661765e-01,9.563288094378197268e-01,9.509330621490422741e-01,9.485981050820948557e-01,9.458692898834926144e-01,9.452690051199302834e-01,9.450830183606672152e-01
9.980419882613722482e-01,9.887629905176809064e-01,9.838604889653347341e-01,9.790174754152122238e-01,9.669774967949006372e-01,9.646971354624834794e-01,9.615270193730497406e-01,9.574335071312864986e-01,9.536381540761132980e-01,9.530768921697866380e-01,9.520985584372754218e-01,9.481138199521629284e-01,9.466368108578627760e-01,9.457168880902212527e-01,9.448260177527491033e-01,9.435062072614733841e-01,9.431109498109373490e-01,9.976875104625806401e-01,9.952880517747516587e-01,9.948155804393037371e-01,9.943881351332721774e-01,9.863752475899143501e-01,9.819341292622908446e-01,9.797217779634395107e-01,9.657170380839130708e-01,9.640427787327389142e-01,9.565726072471218977e-01,9.512071869714056049e-01,9.488853612209191546e-01,9.461719173808084138e-01,9.455750143263215168e-01,9.453900754456721067e-01
9.980528343377783607e-01,9.888254453697331581e-01,9.839504495280971819e-01,9.791346517990709986e-01,9.671624103119764726e-01,9.648948812532291974e-01,9.617425947982549683e-01,9.576721991463243988e-01,9.538982957254633632e-01,9.533402063735735288e-01,9.523674061122819889e-01,9.484052409511272153e-01,9.469366046004109583e-01,9.460219000294352032e-01,9.451360844866443234e-01,9.438237669907836302e-01,9.434307532519679018e-01,9.977002583675862457e-01,9.953136811742178125e-01,9.948437466519581829e-01,9.944185967940540882e-01,9.864507025705749887e-01,9.820337770673104316e-01,9.798334898236472634e-01,9.659090623510129259e-01,9.642442556786634533e-01,9.568162647231446272e-01,9.514811516099391797e-01,9.491724484901478132e-01,9.464743655415668311e-01,9.458808418895897629e-01,9.456969501713822224e-01
9.979963162295876211e-01,9.884999713382263131e-01,9.834816003614825775e-01,9.785239329967285737e-01,9.661985840252207414e-01,9.638641611357416927e-01,9.606189311297028688e-01,9.564280194973109328e-01,9.525422883901608628e-01,9.519676588498845460e-01,9.509660092565976885e-01,9.468861510132531301e-01,9.453738600056780239e-01,9.444319478190290607e-01,9.435197764508265195e-01,9.421683897055863621e-01,9.417636770618286191e-01,9.976338377703030114e-01,9.951801879344100987e-01,9.946970444398492983e-01,9.942599423306779372e-01,9.860575155107308420e-01,9.815145766294630647e-01,9.792514497180178079e-01,9.649081658478183554e-01,9.631940788903006201e-01,9.555461847038480006e-01,9.500530672919015318e-01,9.476759492467813351e-01,9.448977788925889687e-01,9.442866359360789774e-01,9.440972845759511012e-01
9.979396717594132271e-01,9.881737040017494200e-01,9.830115255483370396e-01,9.779115468884974627e-01,9.652319666710109658e-01,9.628304361645425580e-01,9.594919685680644017e-01,9.551801292120989384e-01,9.511821828510030885e-01,9.505909556154179540e-01,9.495603552704425798e-01,9.453623784881272085e-01,9.438062731654280890e-01,9.428370527223269848e-01,9.418984275750011959e-01,9.405078249168364879e-01,9.400913695483101851e-01,9.975672880750604543e-01,9.950465447057810220e-01,9.945501880210183554e-01,9.941011297288270265e-01,9.856634577506842021e-01,9.809943575041576436e-01,9.786683133618191421e-01,9.639043540034620827e-01,9.621408191218321360e-01,9.542722720484839716e-01,9.486206080228161142e-01,9.461748377470871052e-01,9.433162939803059199e-01,9.426874686924341384e-01,9.424926381208296178e-01
9.979864108119135269e-01,9.884429217180988880e-01,9.833994112179678115e-01,9.784168668847567085e-01,9.660295976872995682e-01,9.636834443367174874e-01,9.604219161141149819e-01,9.562098681503021780e-01,9.523045239178776766e-01,9.517269934244562135e-01,9.507202838856967375e-01,9.466197820044247591e-01,9.450998336802043376e-01,9.441531489810054412e-01,9.432363544660861132e-01,9.418781143286093505e-01,9.414713495134632293e-01,9.976221988230168369e-01,9.951568070086644902e-01,9.946713510931570745e-01,9.942321565583298604e-01,9.859886060229433591e-01,9.814235956212091772e-01,9.791494618170085706e-01,9.647326783052827537e-01,9.630099485480829724e-01,9.553234874652291042e-01,9.498026586907253321e-01,9.474135415352017420e-01,9.446213240244576426e-01,9.440070906695475772e-01,9.438167816927275355e-01
9.980330637380216974e-01,9.887115987229524450e-01,9.837864614634148630e-01,9.789210503893353010e-01,9.668253261665542553e-01,9.645344042381506222e-01,9.613496149493530041e-01,9.572370776846622631e-01,9.534240713652930577e-01,9.528601984098480360e-01,9.518773105357716258e-01,9.478739934983548832e-01,9.463900933234609125e-01,9.454658757541279934e-01,9.445708450891990848e-01,9.432448674797533350e-01,9.428477633424574567e-01,9.976770215823267396e-01,9.952669671032919885e-01,9.947924090860645885e-01,9.943630756323861286e-01,9.863131608704640563e-01,9.818521395203489988e-01,9.796298632260773687e-01,9.655590153519203467e-01,9.638769764374615079e-01,9.563720902933940948e-01,9.509817270633973418e-01,9.486491012507877185e-01,9.459230150119110059e-01,9.453233306215800269e-01,9.451375298980204676e-01
9.981107296431006581e-01,9.891587827207773964e-01,9.844305406873231634e-01,9.797599415330514594e-01,9.681490679346334005e-01,9.659499966595006537e-01,9.628928298278287556e-01,9.589457405149971470e-01,9.552862483300318397e-01,9.547450811066126031e-01,9.538017952117007203e-01,9.499600241980441506e-01,9.485360424902998799e-01,9.476491676119788155e-01,9.467903100216520373e-01,9.455179528605598405e-01,9.451369049529445565e-01,9.977683174524893950e-01,9.954505802519920676e-01,9.949942026479886570e-01,9.945813197635983149e-01,9.868534789322951362e-01,9.825657747512872575e-01,9.804299229993461706e-01,9.669336509280282987e-01,9.653192662898228971e-01,9.581162717487732294e-01,9.529428187105489778e-01,9.507041108985845312e-01,9.480879569581922572e-01,9.475124576575696400e-01,9.473341510513768604e-01
9.981881601965217898e-01,9.896044893454097879e-01,9.850723383268087385e-01,9.805957296417688873e-01,9.694676167651724574e-01,9.673599985554676151e-01,9.644299073271757061e-01,9.606475007251750187e-01,9.571408024703967898e-01,9.566222341195934620e-01,9.557183617671265452e-01,9.520373465183357142e-01,9.506729867648200383e-01,9.498232676961896326e-01,9.490004012994817106e-01,9.477813922943280067e-01,9.474163192593708649e-01,9.978593728088706039e-01,9.956339134614040631e-01,9.951957083103901702e-01,9.947992685748000552e-01,9.873921743198262879e-01,9.832775094818986261e-01,9.812279366678275938e-01,9.683028625506135967e-01,9.667558205961471751e-01,9.598533243038708251e-01,9.548957735530219093e-01,9.527505427559426199e-01,9.502437897990786420e-01,9.496923585057788220e-01,9.495215096642349861e-01
9.982508795810045577e-01,9.899654261862416149e-01,9.855919594401523209e-01,9.812723164260289677e-01,9.705347920037080689e-01,9.685011647365471266e-01,9.656738892583645040e-01,9.620246850997249410e-01,9.586415657610600771e-01,9.581412750139181034e-01,9.572692782051499538e-01,9.537182578829910273e-01,9.524021088762467668e-01,9.515824327541391181e-01,9.507886670163722131e-01,9.496127906870854840e-01,9.492606336734561445e-01,9.979331547513259348e-01,9.957826164440732875e-01,9.953591654919153875e-01,9.949760757746515250e-01,9.878285322596662699e-01,9.838542103089177315e-01,9.818746085192151529e-01,9.694110192069748111e-01,9.679184478605972197e-01,9.612590095794043554e-01,9.564760864820628372e-01,9.544064591191031566e-01,9.519881777968338676e-01,9.514562099541756801e-01,9.512913920465314588e-01
9.983134469631240737e-01,9.903254090022463041e-01,9.861101079476412012e-01,9.819469009808386994e-01,9.715986177260065304e-01,9.696387250894424881e-01,9.669139128100329161e-01,9.633974181583118135e-01,9.601374138931190183e-01,9.596553319305453078e-01,9.588150893261572216e-01,9.553935552466678027e-01,9.541254261564033889e-01,9.533356727276992570e-01,9.525708906216838745e-01,9.514379717938747927e-01,9.510986784603923105e-01,9.980067813040007785e-01,9.959311381588916712e-01,9.955224361805662392e-01,9.951526916106959719e-01,9.882638414205570099e-01,9.844296811840336225e-01,9.825199554769751265e-01,9.705156774984408097e-01,9.690773760228984512e-01,9.626600981437083426e-01,9.580511534583184829e-01,9.560568455087591344e-01,9.537266937588292359e-01,9.532141139907610583e-01,9.530553036142976886e-01
9.982610012958189616e-01,9.900236670590245591e-01,9.856757963131737021e-01,9.813814705174348507e-01,9.707069418993913290e-01,9.686852481106487112e-01,9.658745554014526169e-01,9.622468315568666331e-01,9.588836400211654398e-01,9.583862966212084444e-01,9.575194397650819145e-01,9.539893799064869118e-01,9.526810042255111632e-01,9.518661719930412435e-01,9.510770981663521084e-01,9.499081759738827735e-01,9.495581013779026414e-01,9.979450639574051207e-01,9.958066311373838797e-01,9.953855641064676130e-01,9.950046314154302740e-01,9.878989529575227246e-01,9.839472946567804357e-01,9.819789918930367234e-01,9.695897780581093084e-01,9.681059907573051904e-01,9.614857483479870570e-01,9.567309855384988904e-01,9.546735496357711126e-01,9.522695339255411451e-01,9.517407044560569629e-01,9.515768589985562631e-01
9.982084489480050893e-01,9.897212555559498082e-01,9.852404512034502737e-01,9.808146349180784096e-01,9.698129154934329588e-01,9.677292406884299147e-01,9.648324201497767705e-01,9.610931212194953055e-01,9.576264169397659121e-01,9.571137638129417757e-01,9.562202075636744292e-01,9.525812650018823380e-01,9.512325088335493728e-01,9.503925134223838445e-01,9.495790657639698873e-01,9.483740172986608874e-01,9.480131247157870256e-01,9.978832375499921969e-01,9.956819968706014379e-01,9.952485611154852085e-01,9.948564368804878599e-01,9.875333283860220357e-01,9.834640447782186934e-01,9.814370982780515895e-01,9.686614235896127134e-01,9.671320096053650506e-01,9.603081728114268856e-01,9.554071363064002842e-01,9.532863731558085529e-01,9.508082534702877453e-01,9.502631214103363089e-01,9.500942244508662204e-01
9.981803505229371876e-01,9.895595407370952890e-01,9.850076212689988786e-01,9.805114570585315992e-01,9.693346807527232212e-01,9.672178439322134391e-01,9.642749430341175376e-01,9.604759383695853359e-01,9.569538407577441452e-01,9.564329947916351271e-01,9.555251502590540458e-01,9.518279346760032400e-01,9.504575666092400787e-01,9.496041033133646447e-01,9.487776100872860052e-01,9.475532253140026562e-01,9.471865425206724698e-01,9.978501873005527489e-01,9.956154099234849619e-01,9.951753697640798313e-01,9.947772696507395374e-01,9.873378406649530037e-01,9.832057118779928828e-01,9.811474317052114591e-01,9.681648201328354464e-01,9.666109907757314268e-01,9.596782076939069928e-01,9.546988967646805602e-01,9.525442448910103055e-01,9.500264666423257065e-01,9.494726098145822579e-01,9.493010093949890704e-01
9.981522213205754612e-01,9.893976327357567602e-01,9.847744930699076082e-01,9.802078736073448484e-01,9.688557673799115255e-01,9.667057165999642931e-01,9.637166638959351328e-01,9.598578535600821304e-01,9.562802685691573767e-01,9.557512158099656929e-01,9.548290583895548966e-01,9.510734666186085873e-01,9.496814479476449744e-01,9.488144923742933834e-01,9.479749298413082670e-01,9.467311732228971266e-01,9.463586896009597016e-01,9.978171055928533040e-01,9.955487863170986440e-01,9.951021407033017185e-01,9.946980637327201835e-01,9.871421406662513887e-01,9.829471301894247004e-01,9.808574972103332179e-01,9.676675078704307653e-01,9.660892224455966959e-01,9.590473111030566322e-01,9.539895941226855802e-01,9.518009959396623865e-01,9.492434897597601395e-01,9.486808928782429762e-01,9.485065842524756929e-01
9.981798362931512125e-01,9.895565810420223762e-01,9.850033598421763514e-01,9.805059079116474896e-01,9.693259271309813130e-01,9.672084832666172360e-01,9.642647388560633415e-01,9.604646411947608264e-01,9.569415295183485437e-01,9.564205335686516429e-01,9.555124274627135872e-01,9.518141450584234331e-01,9.504433813321923052e-01,9.495896714707129371e-01,9.487629394096375179e-01,9.475382006287975667e-01,9.471714118289813467e-01,9.978495824914408452e-01,9.956141916518582713e-01,9.951740306826294402e-01,9.947758212563904134e-01,9.873342630577153223e-01,9.832009844404013821e-01,9.811421309706355176e-01,9.681557302514365304e-01,9.666014539384663040e-01,9.596666764464032440e-01,9.546859325889689440e-01,9.525306603269272365e-01,9.500121560451660896e-01,9.494581394920372786e-01,9.492864895797821223e-01
9.982074216056939786e-01,9.897153431764382781e-01,9.852319391709751795e-01,9.808035513370412239e-01,9.697954328621652964e-01,9.677105458527425208e-01,9.648120408796251324e-01,9.610705595782821353e-01,9.576018305782162399e-01,9.570888779899769938e-01,9.561947994857592503e-01,9.525537270202837359e-01,9.512041809356657218e-01,9.503636932772200341e-01,9.495497688090438482e-01,9.483440136163256984e-01,9.479829094052358851e-01,9.978820290744011556e-01,9.956795616631619605e-01,9.952458843273784828e-01,9.948535415028955109e-01,9.875261808783286632e-01,9.834545989406333621e-01,9.814265065436886815e-01,9.686432695328208720e-01,9.671129631119589343e-01,9.602851440936882588e-01,9.553812465033382217e-01,9.532592446632577321e-01,9.507796754256158112e-01,9.502342244688832817e-01,9.500652286960927784e-01
9.982098039154818636e-01,9.897290533933911227e-01,9.852516776822513034e-01,9.808292529649057512e-01,9.698359731175841825e-01,9.677538970639129046e-01,9.648592980925195794e-01,9.611228774332393199e-01,9.576588435004735889e-01,9.571465853248356526e-01,9.562537178622957379e-01,9.526175843622290973e-01,9.512698699882732312e-01,9.504305237851575772e-01,9.496177049745548882e-01,9.484135885867339688e-01,9.480529751127875215e-01,9.978848314248235374e-01,9.956852087531347095e-01,9.952520916327032285e-01,9.948602557079352371e-01,9.875427552772936268e-01,9.834765030153060916e-01,9.814510678756492856e-01,9.686853667401448265e-01,9.671571297670960021e-01,9.603385450234059872e-01,9.554412819262690926e-01,9.533221524484547515e-01,9.508459445324973780e-01,9.503012330556188658e-01,9.501324664179522372e-01
9.982121860047987738e-01,9.897427622265281277e-01,9.852714140571904311e-01,9.808549516878555252e-01,9.698765085128667751e-01,9.677972430429788719e-01,9.649065495616837573e-01,9.611751888289372658e-01,9.577158492901388653e-01,9.572042854272003742e-01,9.563126288301874167e-01,9.526814335569876446e-01,9.513355506166194520e-01,9.504973456942249488e-01,9.496856323712676851e-01,9.484831545339732495e-01,9.481230317211660763e-01,9.978876335498850780e-01,9.956908555803948291e-01,9.952582986677734889e-01,9.948669696356897685e-01,9.875593281553963765e-01,9.834984053070767729e-01,9.814756272873852438e-01,9.687274588712853074e-01,9.672012910546771147e-01,9.603919392826628654e-01,9.555013097363227459e-01,9.533850522084824641e-01,9.509122051176049917e-01,9.503682330111486998e-01,9.501996954746291246e-01
9.982136735906383951e-01,9.897513231679493373e-01,9.852837390265347661e-01,9.808709999611918695e-01,9.699018218126890245e-01,9.678243114615193710e-01,9.649360568352011169e-01,9.612078558397507688e-01,9.577514477718438446e-01,9.572403174806792814e-01,9.563494170219852819e-01,9.527213054687363458e-01,9.513765661818501806e-01,9.505390739404244727e-01,9.497280509467888043e-01,9.485265963123077348e-01,9.481667798959092508e-01,9.978893834601787471e-01,9.956943820872241613e-01,9.952621750400428846e-01,9.948711625765076505e-01,9.875696777230213996e-01,9.835120831460285595e-01,9.814909645205401878e-01,9.687537442972462554e-01,9.672288685930573449e-01,9.604252824723292781e-01,9.555387953313171367e-01,9.534243312270666015e-01,9.509535828365347498e-01,9.504100724371351561e-01,9.502416779650224576e-01
9.982151610905349859e-01,9.897598835699391584e-01,9.852960631631155763e-01,9.808870471021743365e-01,9.699271332180187111e-01,9.678513778405747336e-01,9.649655618698020909e-01,9.612405203327414327e-01,9.577870434732680405e-01,9.572763467149365546e-01,9.563862023258996592e-01,9.527611742047328303e-01,9.514175784633308597e-01,9.505807988348154991e-01,9.497704661042671859e-01,9.485700345734526806e-01,9.482105245238384716e-01,9.978911332826230218e-01,9.956979084916391942e-01,9.952660513069567783e-01,9.948753554092283347e-01,9.875800266977785569e-01,9.835257602899386553e-01,9.815063010051087167e-01,9.687800277445017816e-01,9.672564440391590024e-01,9.604586230618632481e-01,9.555762779588387046e-01,9.534636071174735772e-01,9.509949572337236257e-01,9.504519084987262945e-01,9.502836570777767333e-01
9.982156746103445499e-01,9.897628388108262731e-01,9.853003177157346748e-01,9.808925869035115541e-01,9.699358712077560396e-01,9.678607216782324496e-01,9.649757475748920177e-01,9.612517967345085568e-01,9.577993317752381275e-01,9.572887846793713962e-01,9.563989012974937198e-01,9.527749376238409118e-01,9.514317366513946883e-01,9.505952030273074893e-01,9.497851085856284792e-01,9.485850302448717297e-01,9.482256259574801671e-01,9.978917373653970468e-01,9.956991259125750338e-01,9.952673895126332715e-01,9.948768029044467998e-01,9.875835994074679824e-01,9.835304819825047007e-01,9.815115955507670575e-01,9.687891012993697926e-01,9.672659636132573402e-01,9.604701328579504649e-01,9.555892176537443827e-01,9.534771658754789270e-01,9.510092404286362155e-01,9.504663510672951565e-01,9.502981490298025857e-01
9.982161881240431134e-01,9.897657940112026820e-01,9.853045722033411113e-01,9.808981266144746192e-01,9.699446090420261735e-01,9.678700653480187821e-01,9.649859330951179315e-01,9.612630729269515673e-01,9.578116198447509388e-01,9.573012224079129329e-01,9.564116000271111195e-01,9.527887007752312565e-01,9.514458945620470898e-01,9.506096069362571788e-01,9.497997507774720294e-01,9.486000256177994361e-01,9.482407270899509966e-01,9.978923414425608929e-01,9.957003433310962492e-01,9.952687277165155333e-01,9.948782503984228143e-01,9.875871720752429361e-01,9.835352036302174028e-01,9.815168900497968085e-01,9.687981746914350323e-01,9.672754830146065297e-01,9.604816424367806915e-01,9.556021570991217740e-01,9.534907243697866575e-01,9.510235233426146406e-01,9.504807933511291163e-01,9.503126406959124806e-01
9.981342507416005594e-01,9.892941880223792284e-01,9.846255344627523609e-01,9.800138881793492018e-01,9.685497282842232547e-01,9.663784502877009741e-01,9.633599021052817735e-01,9.594628662793481810e-01,9.558498151873051629e-01,9.553155168346089132e-01,9.543842108038868011e-01,9.505913042570136584e-01,9.491854460206845534e-01,9.483098657292790001e-01,9.474619487967340659e-01,9.462058087716497257e-01,9.458296169958750887e-01,9.977959735513534101e-01,9.955062422882309248e-01,9.950553799674081157e-01,9.946474875507275160e-01,9.870171170490105172e-01,9.827819510514738122e-01,9.806722960453637672e-01,9.673497092113794160e-01,9.657557924972476338e-01,9.586441307610021889e-01,9.535362993221144778e-01,9.513260035079509347e-01,9.487431031899796752e-01,9.481749196430615534e-01,9.479988799197639482e-01
9.980520502257187454e-01,9.888209303057532429e-01,9.839439460885494038e-01,9.791261809569378194e-01,9.671490428549792684e-01,9.648805861716875931e-01,9.617270108372691917e-01,9.576549441565235243e-01,9.538794902127842867e-01,9.533211715276860287e-01,9.523479712718775358e-01,9.483841743815059067e-01,9.469149328031575275e-01,9.459998510338131217e-01,9.451136701047639921e-01,9.438008109788816880e-01,9.434076350535903766e-01,9.976993367398924173e-01,9.953118281264485834e-01,9.948417101753883607e-01,9.944163943411568063e-01,9.864452475777730767e-01,9.820265729018488043e-01,9.798254134159467554e-01,9.658951808763606151e-01,9.642296908973798653e-01,9.567986508361014941e-01,9.514613469122493727e-01,9.491516952012797326e-01,9.464525018751480667e-01,9.458587339397768190e-01,9.456747665264629843e-01
9.979845793589124936e-01,9.884323733614536200e-01,9.833842143374167399e-01,9.783970699825926820e-01,9.659983509808147684e-01,9.636500285220218620e-01,9.603854865664487317e-01,9.561695301427842741e-01,9.522605590982263779e-01,9.516824921668869397e-01,9.506748469503210064e-01,9.465705276380755873e-01,9.450491633131570257e-01,9.441015960710840149e-01,9.431839466327737176e-01,9.418244391446535246e-01,9.414172948359067483e-01,9.976200469157612272e-01,9.951524845121960672e-01,9.946666011286886544e-01,9.942270197932204789e-01,9.859758650954135728e-01,9.814067742492841306e-01,9.791306055470904157e-01,9.647002294257159827e-01,9.629759014732910405e-01,9.552823087342172670e-01,9.497563556586948730e-01,9.473650196557700243e-01,9.445702045501702671e-01,9.439553997196095114e-01,9.437649136604321365e-01
9.979169281818554005e-01,9.880426844040819390e-01,9.828227335593715530e-01,9.776655796614622806e-01,9.648436759515111039e-01,9.624151826061176918e-01,9.590392543841849138e-01,9.546788205458383025e-01,9.506357792250764716e-01,9.500378819675425746e-01,9.489956470315562553e-01,9.447501980138336419e-01,9.431764830477138428e-01,9.421962866771312894e-01,9.412470289084537978e-01,9.398406637048645207e-01,9.394194884627108388e-01,9.975405728841325592e-01,9.949929269317403513e-01,9.944912721074044004e-01,9.940374196698906761e-01,9.855052402591527594e-01,9.807855222594359379e-01,9.784342337589596594e-01,9.635011174508231191e-01,9.617177122599807060e-01,9.537604968831034924e-01,9.480451206209908888e-01,9.455717616209868837e-01,9.426809165047590477e-01,9.420449848176564167e-01,9.418479521799368870e-01
9.978253879302194651e-01,9.875152381618768072e-01,9.820625762458073948e-01,9.766750938816969319e-01,9.632798046462350827e-01,9.607426833417136436e-01,9.572158385732012498e-01,9.526595832218576199e-01,9.484348133324300711e-01,9.478100361934604923e-01,9.467209125455958718e-01,9.422841257087984923e-01,9.406394316522664889e-01,9.396149927935868451e-01,9.386228755893984976e-01,9.371529701277973023e-01,9.367127688054507351e-01,9.974330791865375634e-01,9.947773652886677809e-01,9.942544276163061134e-01,9.937813167099622813e-01,9.848684477771070256e-01,9.799452200365359467e-01,9.774924299210233647e-01,9.618770227525768046e-01,9.600135472572843831e-01,9.516990273848586757e-01,9.457269054044257217e-01,9.431423660524983488e-01,9.401213354889965679e-01,9.394567624169263276e-01,9.392508545827338295e-01
9.977335114354555223e-01,9.869856805943905131e-01,9.812991549320881912e-01,9.756801663834215876e-01,9.617084945881055891e-01,9.590621751664246686e-01,9.553836296954389962e-01,9.506304536528555893e-01,9.462229203242800146e-01,9.455711097424600586e-01,9.444348265137950671e-01,9.398055650463691402e-01,9.380894652037393699e-01,9.370205148320376320e-01,9.359852763268818876e-01,9.344514384501583226e-01,9.339920938842471987e-01,9.973252421099537690e-01,9.945614057965999066e-01,9.940171742788418419e-01,9.935247946528426022e-01,9.842293405083019087e-01,9.791022139799246959e-01,9.765477183210433676e-01,9.602451576494862584e-01,9.583011643890718689e-01,9.496273389570260015e-01,9.433970234907371744e-01,9.407006701631983603e-01,9.375486901127797479e-01,9.368553072802473514e-01,9.366404719678577129e-01
9.975445565387152103e-01,9.858960317424487751e-01,9.797275902241101564e-01,9.736314269570355284e-01,9.584715227111899605e-01,9.556000801302366732e-01,9.516088133101847646e-01,9.464494367364116867e-01,9.416648585552600537e-01,9.409572758328018649e-01,9.397236890401330367e-01,9.346971970927472340e-01,9.328337135079822762e-01,9.316728801880055366e-01,9.305486244679236352e-01,9.288827954422659294e-01,9.283839296869980107e-01,9.971036254918879127e-01,9.941185084236145997e-01,9.935306965864381112e-01,9.929988803602137759e-01,9.829150223103602091e-01,9.773696985810458315e-01,9.746065733597691905e-01,9.568832955966539711e-01,9.547732197839182700e-01,9.453582473265206287e-01,9.385953191768269255e-01,9.356682897258422615e-01,9.322460854902905325e-01,9.314932506251742961e-01,9.312599921614073128e-01
9.973541317372979220e-01,9.847971504807282450e-01,9.781417380930945704e-01,9.715632338270211443e-01,9.552019469318210332e-01,9.521028795081390994e-01,9.477954509321863119e-01,9.422250430653289488e-01,9.370588702039145401e-01,9.362948401439746826e-01,9.349627584558630744e-01,9.295340323450546061e-01,9.275212862331800867e-01,9.262673850005188614e-01,9.250529584630704516e-01,9.232534101707797758e-01,9.227145069558713164e-01,9.968805087850058921e-01,9.936738806974396709e-01,9.930424420534599284e-01,9.924711458996474667e-01,9.815906001649050694e-01,9.756254126877859090e-01,9.726527842117351774e-01,9.534873728507967661e-01,9.512092484273605431e-01,9.410443359989261181e-01,9.337424322991858539e-01,9.305819411560122267e-01,9.268861510350053790e-01,9.260731232608229169e-01,9.258212115847792578e-01
9.973252443800693090e-01,9.846303839518150136e-01,9.779009824965869679e-01,9.712491783781799226e-01,9.547052958634381081e-01,9.515716313188281594e-01,9.472161517974035938e-01,9.415832422977287175e-01,9.363590380859844187e-01,9.355864235515780614e-01,9.342393616346913454e-01,9.287494466540540117e-01,9.267139923619285291e-01,9.254459309417094603e-01,9.242177845067292008e-01,9.223978886507456787e-01,9.218528931886881272e-01,9.968466818564134524e-01,9.936065823993038837e-01,9.929685514379323896e-01,9.923912894795593465e-01,9.813896971784806800e-01,9.753609578705638716e-01,9.723566146469150295e-01,9.529715119366508613e-01,9.506678347748087621e-01,9.403888880146893392e-01,9.330050248795689338e-01,9.298090296753289685e-01,9.260716247471062479e-01,9.252494409913061268e-01,9.249946919207947538e-01
9.972963222996403809e-01,9.844633992821778534e-01,9.776598890551623233e-01,9.709346627193454760e-01,9.542078730609996340e-01,9.510395521317449585e-01,9.466359401673841711e-01,9.409404144499250444e-01,9.356580709351666192e-01,9.348768559049172033e-01,9.335147854844197957e-01,9.279635628071114528e-01,9.259053557048418925e-01,9.246231059407771236e-01,9.233812121939342088e-01,9.215409276970121244e-01,9.209898277167145597e-01,9.968128195092847976e-01,9.935392433813611257e-01,9.928946190324128285e-01,9.923113902721477642e-01,9.811885557902857435e-01,9.750962259082036621e-01,9.720601476236470084e-01,9.524548447482356073e-01,9.501255682225293597e-01,9.397323785922865325e-01,9.322664050945079772e-01,9.290348397401209102e-01,9.252557401944864202e-01,9.244243828671436791e-01,9.241667909397907055e-01
9.972578524698375579e-01,9.842412622139848910e-01,9.773391306140477575e-01,9.705161906802354244e-01,9.535459695278578618e-01,9.503315239755306676e-01,9.458638531925006587e-01,9.400849790442754594e-01,9.347252438848383527e-01,9.339325802956245370e-01,9.325505307964627733e-01,9.269176911064407332e-01,9.248291930741472378e-01,9.235280537884239527e-01,9.222678574757579018e-01,9.204004277855877270e-01,9.198412003658764657e-01,9.967677866756677885e-01,9.934497368305084120e-01,9.927963531336729819e-01,9.922051974030466903e-01,9.809210185197332343e-01,9.747441641507889054e-01,9.716659021578698541e-01,9.517673260731243090e-01,9.494039745857508761e-01,9.388587171188589320e-01,9.312834454988639932e-01,9.280045311724928192e-01,9.241699264559115612e-01,9.233263569377242463e-01,9.230649804786645873e-01
9.972193207079167454e-01,9.840187360431814634e-01,9.770177694008850278e-01,9.700968974352131013e-01,9.528826886549237596e-01,9.496220126818972762e-01,9.450901375932339032e-01,9.392277103745573230e-01,9.337903907577732587e-01,9.329862499934131748e-01,9.315841709095952217e-01,9.258695019124603132e-01,9.237506332077969340e-01,9.224305540877999476e-01,9.211520062206723924e-01,9.192573579276852591e-01,9.186899811391151527e-01,9.967226906802834074e-01,9.933601577439463703e-01,9.926980128068845222e-01,9.920989283424054284e-01,9.806530561933404222e-01,9.743916085869505084e-01,9.712711268381190033e-01,9.510783683804217015e-01,9.486808586672247356e-01,9.379831609471370735e-01,9.302983216603986083e-01,9.269719403233621646e-01,9.230816878611012299e-01,9.222258747286002922e-01,9.219607039794469605e-01
9.971259750823239232e-01,9.834795213356637422e-01,9.762388917221891393e-01,9.690805184348973977e-01,9.512745496114070054e-01,9.479017460475713808e-01,9.432141554046064025e-01,9.371490217143823021e-01,9.315234642616658789e-01,9.306914768255508674e-01,9.292407982830701574e-01,9.233275550099686590e-01,9.211349821428032048e-01,9.197689370003243603e-01,9.184458498338250454e-01,9.164851387264896232e-01,9.158979826506059574e-01,9.966134816384925044e-01,9.931434446004481220e-01,9.924601258261454007e-01,9.918418792840476561e-01,9.800039245802838472e-01,9.735378256704192435e-01,9.703151970219267008e-01,9.494079403814362772e-01,9.469275617368263509e-01,9.358600356872880388e-01,9.279093714657383751e-01,9.244678238831000039e-01,9.204425391844216486e-01,9.195570160383250702e-01,9.192826380854377533e-01
9.970322601140835239e-01,9.829379858305360429e-01,9.754564170653415855e-01,9.680592376473572402e-01,9.496581863522711719e-01,9.461726231485164673e-01,9.413284478199849259e-01,9.350593841426064756e-01,9.292444358419575945e-01,9.283844306028818938e-01,9.268848505221545242e-01,9.207717627586928799e-01,9.185050085241220907e-01,9.170926962191047194e-01,9.157247765160125841e-01,9.136975631105571649e-01,9.130904964656592071e-01,9.965038960414964730e-01,9.929262999317247651e-01,9.922217962234494149e-01,9.915843772629512332e-01,9.793522599067836509e-01,9.726811037955089834e-01,9.693561154113633505e-01,9.477289195008752332e-01,9.451651741609755630e-01,9.337255933480901327e-01,9.255074926163177063e-01,9.219500729464128463e-01,9.177889031031745137e-01,9.168734819574489991e-01,9.165898384210766636e-01
9.971440670493919578e-01,9.835840448181064621e-01,9.763898913457651485e-01,9.692775781141453884e-01,9.515863783880719184e-01,9.482353216415801977e-01,9.435779309061992359e-01,9.375521177901425807e-01,9.319630756156890294e-01,9.311364900539210732e-01,9.296952394067905523e-01,9.238205206848419948e-01,9.216422472920916542e-01,9.202851203708436456e-01,9.189706747274704046e-01,9.170227814899059027e-01,9.164394630767168648e-01,9.966346438990125733e-01,9.931854142753280268e-01,9.925061937173708104e-01,9.918916560368890023e-01,9.801297346048151171e-01,9.737032693614722234e-01,9.705004237245959953e-01,9.497318512745335228e-01,9.472675471840802386e-01,9.362717592084892626e-01,9.283726596965327094e-01,9.249534526472802387e-01,9.209543641415933735e-01,9.200746047500282243e-01,9.198020130078005119e-01
9.972553494211292557e-01,9.842268077246202340e-01,9.773182574055798710e-01,9.704889576022660558e-01,9.535028918499404149e-01,9.502854440987320572e-01,9.458136038505426946e-01,9.400293041839477004e-01,9.346645311631696096e-01,9.338711223190625521e-01,9.324877722430930937e-01,9.268496193296017482e-01,9.247591493412612440e-01,9.234567803172077927e-01,9.221953924697261495e-01,9.203261955454777876e-01,9.197664390066292439e-01,9.967648569260426639e-01,9.934439155371651564e-01,9.927899623329922152e-01,9.921982912120310694e-01,9.809036113372412435e-01,9.747212596862007139e-01,9.716402540999461435e-01,9.517225810340688152e-01,9.493570114702869489e-01,9.388018552671992811e-01,9.312194689073458598e-01,9.279374723651203638e-01,9.240992543539652271e-01,9.232548898405342763e-01,9.229932670134555206e-01
9.971547529521413988e-01,9.836457776510411088e-01,9.764790692648082082e-01,9.693939547097261134e-01,9.517705254188860708e-01,9.484323099882399077e-01,9.437927521994949887e-01,9.377901561426613686e-01,9.322226743300885410e-01,9.313992782827494876e-01,9.299635942378798870e-01,9.241116213062252616e-01,9.219417905551071657e-01,9.205899290346667430e-01,9.192805854017296330e-01,9.173402598369927441e-01,9.167592071858592373e-01,9.966471442243375334e-01,9.932102108563187759e-01,9.925334121570448254e-01,9.919210662391348965e-01,9.802040440942970667e-01,9.738009952899232546e-01,9.706098377100801367e-01,9.499231323881967004e-01,9.474683196530463425e-01,9.365148899372774949e-01,9.286462369807102490e-01,9.252402208405869910e-01,9.212565993656360863e-01,9.203802430646825794e-01,9.201087059517522038e-01
9.970537283887642710e-01,9.830620576870692240e-01,9.756357125337944414e-01,9.682932713986321938e-01,9.500286291035799913e-01,9.465689136818379312e-01,9.417606313433580789e-01,9.355383215382523376e-01,9.297667953020567477e-01,9.289132138175758557e-01,9.274248458934196693e-01,9.213575817235846177e-01,9.191078375107691878e-01,9.177061347266676217e-01,9.163484956991940766e-01,9.143365325282215572e-01,9.137340317265492118e-01,9.965289950383362516e-01,9.929760057443866028e-01,9.922763486410881573e-01,9.916433158965969330e-01,9.795015403918820862e-01,9.728773229352513097e-01,9.695757661308047615e-01,9.481137267593272577e-01,9.455690942120403841e-01,9.342148117636157600e-01,9.260580253120631600e-01,9.225271719312380103e-01,9.183971590764059556e-01,9.174885932466282368e-01,9.172070742279202493e-01
9.971746791103599517e-01,9.837608852563034523e-01,9.766453427416411648e-01,9.696109332842369755e-01,9.521138424651294230e-01,9.487995658848803471e-01,9.441932526706469098e-01,9.382339351806314731e-01,9.327066431281788583e-01,9.318891925005482468e-01,9.304638847718418315e-01,9.246543094427071008e-01,9.225002153726171716e-01,9.211581681859573045e-01,9.198583342888047021e-01,9.179321140986227423e-01,9.173552846085264445e-01,9.966704556924291802e-01,9.932564641958702145e-01,9.925841840960933915e-01,9.919759274638524360e-01,9.803426112935448300e-01,9.739832414639557623e-01,9.708138854053670608e-01,9.502797482224354386e-01,9.478426282619097920e-01,9.369681581337775400e-01,9.291562598919226312e-01,9.257748323538594892e-01,9.218200414249934083e-01,9.209500284737813791e-01,9.206804571821683991e-01
9.972950176884995965e-01,9.844558665552145538e-01,9.776490127184211953e-01,9.709204736593489704e-01,9.541854312895978740e-01,9.510155466698159143e-01,9.466097629965090077e-01,9.409114118675199201e-01,9.356264449146690643e-01,9.348448418003028060e-01,9.334820941367245606e-01,9.279281049346778110e-01,9.258688710937456046e-01,9.245859810616575691e-01,9.233434669457929456e-01,9.215022623695215964e-01,9.209508869109422902e-01,9.968112921773973900e-01,9.935362068156210480e-01,9.928912852153610746e-01,9.923077874516207375e-01,9.811794828201981788e-01,9.750842853977563784e-01,9.720467760357572873e-01,9.524315346345894051e-01,9.501011030022183945e-01,9.397027584399385569e-01,9.322330798867651813e-01,9.289999094882834818e-01,9.252189284866390029e-01,9.243871572041564288e-01,9.241294369933255037e-01
9.972803313458309393e-01,9.843710662249820498e-01,9.775265681802628448e-01,9.707607321192895933e-01,9.539327738927771971e-01,9.507452839171199876e-01,9.463150494145322611e-01,9.405848863422739958e-01,9.352703812899739733e-01,9.344844086093626601e-01,9.331140355992924018e-01,9.275288965355863446e-01,9.254581019902314853e-01,9.241680027266855335e-01,9.229185034174751667e-01,9.210669389284974473e-01,9.205124616425193196e-01,9.967940993477693024e-01,9.935020290690694811e-01,9.928537621990596307e-01,9.922672370630071237e-01,9.810773465063588050e-01,9.749498737546441474e-01,9.718962568983673389e-01,9.521691004729021524e-01,9.498256632662797072e-01,9.393692782399675201e-01,9.318578835413594552e-01,9.286066414499346555e-01,9.248044762161584664e-01,9.239680440062997269e-01,9.237088793862113789e-01
9.972656360069945825e-01,9.842862093730574413e-01,9.774040360866551591e-01,9.706008712983383857e-01,9.536799164427707254e-01,9.504748057452718779e-01,9.460200992829549405e-01,9.402580945489530384e-01,9.349140233970004710e-01,9.341236769945365781e-01,9.327456713036993419e-01,9.271293515514213990e-01,9.250469847226929776e-01,9.237496689222555180e-01,9.224931773065850882e-01,9.206312422461246925e-01,9.200736599486654121e-01,9.967768973436095248e-01,9.934678407874938388e-01,9.928162283730589399e-01,9.922266756086888240e-01,9.809751484424058532e-01,9.748153903632316153e-01,9.717456607701749904e-01,9.519064573006298380e-01,9.495500024276166684e-01,9.390355228529069231e-01,9.314823728646364209e-01,9.282130419386190878e-01,9.243896717691298948e-01,9.235485740688446077e-01,9.232879636224742281e-01
9.973432411429149491e-01,9.847342812202315443e-01,9.780509784007701546e-01,9.714448439469899332e-01,9.550147288950462388e-01,9.519026203536358199e-01,9.475770792495241679e-01,9.419831127543264460e-01,9.367950664229393043e-01,9.360278006655757821e-01,9.346900726015957561e-01,9.292382834573398309e-01,9.272169783424746292e-01,9.259577399925267294e-01,9.247381423031446612e-01,9.229309248814271394e-01,9.223897254555937231e-01,9.968677553478454412e-01,9.936485043923231064e-01,9.930145796280974713e-01,9.924410336303699509e-01,9.815148589574409499e-01,9.755257079012658039e-01,9.725411208151184539e-01,9.532929140021026981e-01,9.510051580050500331e-01,9.407972627596420390e-01,9.334644663154216815e-01,9.302905928070780428e-01,9.265791173027804195e-01,9.257626384749149118e-01,9.255096573353339684e-01
9.974205971671880055e-01,9.851807880895434577e-01,9.786954970956743827e-01,9.722855152611412644e-01,9.563440055037036869e-01,9.533244740294537500e-01,9.491275137136915285e-01,9.437007636395359222e-01,9.386679678960915263e-01,9.379236678797588933e-01,9.366260146612804816e-01,9.313379039626737965e-01,9.293773405072394134e-01,9.281559776950031315e-01,9.269730773416592351e-01,9.252202829963432906e-01,9.246953784465615778e-01,9.969583592465022237e-01,9.938288758109978804e-01,9.932126310093016830e-01,9.926550846136182882e-01,9.820528589647248285e-01,9.762340366461417229e-01,9.733344461600218489e-01,9.546735871249628635e-01,9.524541955949146210e-01,9.425513889979875159e-01,9.354378636284751414e-01,9.323589735472662676e-01,9.287588203392106445e-01,9.279668342358158295e-01,9.277214432291948087e-01
9.974042677333104789e-01,9.850865434366250506e-01,9.785594714717286147e-01,9.721081032034681879e-01,9.560635061103700538e-01,9.530244426045708650e-01,9.488003536625945200e-01,9.433383284938621216e-01,9.382727828285203353e-01,9.375236382479513741e-01,9.362175315307333934e-01,9.308948960174864284e-01,9.289215205927799923e-01,9.276921690536212850e-01,9.265015285589986993e-01,9.247372556363636642e-01,9.242089142560955262e-01,9.969392301449878646e-01,9.937907765309812458e-01,9.931707955155250067e-01,9.926098680251299600e-01,9.819392883173659881e-01,9.760844882585224536e-01,9.731669449232508429e-01,9.543822449938862418e-01,9.521484315267669807e-01,9.421812647319133260e-01,9.350214834907065731e-01,9.319225567975824021e-01,9.282989217030285234e-01,9.275017692187188523e-01,9.272547771915934378e-01
9.973879272798983342e-01,9.849922295607533851e-01,9.784233386689752399e-01,9.719305451703407206e-01,9.557827619772985006e-01,9.527241476511835172e-01,9.484729042448517555e-01,9.429755676707003431e-01,9.378772378779285379e-01,9.371232436567736857e-01,9.358086744827084358e-01,9.304514765158683476e-01,9.284652749866301180e-01,9.272279258037445793e-01,9.260295364863823098e-01,9.242537719794085005e-01,9.237219898829686082e-01,9.969200898013741430e-01,9.937526643115249803e-01,9.931289467396473558e-01,9.925646378351886678e-01,9.818256419799845647e-01,9.759348518144728146e-01,9.729993491464631328e-01,9.540906471759355023e-01,9.518423969955360775e-01,9.418108039156153355e-01,9.346047189754320694e-01,9.314857347292150314e-01,9.278385924652616801e-01,9.270362680278497747e-01,9.267876732498628867e-01
9.974265648140273610e-01,9.852152287157609489e-01,9.787452042886635173e-01,9.723503445602639239e-01,9.564465011482158330e-01,9.534341063245995729e-01,9.492470583818807262e-01,9.438331965968347337e-01,9.388123664095886500e-01,9.380698364057679095e-01,9.367752717370737559e-01,9.314997746789558386e-01,9.295438920346003053e-01,9.283254478520169828e-01,9.271453752986958952e-01,9.253967745287988711e-01,9.248731255904495407e-01,9.969653504564992552e-01,9.938428025026585511e-01,9.932279236555534574e-01,9.926716133811164244e-01,9.820943639773919154e-01,9.762886928104841378e-01,9.733956646552612835e-01,9.547800443808568405e-01,9.525659221407416499e-01,9.426866305555586800e-01,9.355900054149719480e-01,9.325184359341506246e-01,9.289268619118125070e-01,9.281367633605770440e-01,9.278919572905214297e-01
9.974651409015410364e-01,9.854378418816149843e-01,9.790664723247444190e-01,9.727693300896697037e-01,9.571088758948013142e-01,9.541425958351992254e-01,9.500195993199244127e-01,9.446890099348075331e-01,9.397454887041780669e-01,9.390143946242147655e-01,9.377397845332532400e-01,9.325457786174661257e-01,9.306201360828100233e-01,9.294205472089894782e-01,9.282587430402789996e-01,9.265372335246847557e-01,9.260216960909869455e-01,9.970105484206462920e-01,9.939328685124710905e-01,9.933268264742070031e-01,9.927785130441740824e-01,9.823626638647317000e-01,9.766420426256893217e-01,9.737914527705422429e-01,9.554680161416938544e-01,9.532879394806378359e-01,9.435605810287530648e-01,9.365731491084670068e-01,9.335488776740673567e-01,9.300127309845188650e-01,9.292348272642081408e-01,9.289938002583997267e-01
9.975537211261424897e-01,9.859488984810929058e-01,9.798038602131872166e-01,9.737308736054826053e-01,9.586286889869710670e-01,9.557681822305388319e-01,9.517921057109886007e-01,9.466524683304722299e-01,9.418862140170929376e-01,9.411813417943595272e-01,9.399524842102390254e-01,9.349453018714305452e-01,9.330889831998379069e-01,9.319326169858795916e-01,9.308126891735778452e-01,9.291532777924615960e-01,9.286563336014075354e-01,9.971143691316725066e-01,9.941399506184623869e-01,9.935542458430803858e-01,9.930243363631889864e-01,9.829787660010806949e-01,9.774536895301411121e-01,9.747006661954666917e-01,9.570465302304519417e-01,9.549445249458035079e-01,9.455655678332517411e-01,9.388285224902148673e-01,9.359127036315801895e-01,9.325036342025936342e-01,9.317536891553351852e-01,9.315213262066268651e-01
9.976419822141798788e-01,9.864579506155756183e-01,9.805381462451060459e-01,9.746881937291244080e-01,9.601414239653703886e-01,9.573861474319607101e-01,9.535562440426781361e-01,9.486065100388549887e-01,9.440165350114425591e-01,9.433377380814192970e-01,9.421543744053549885e-01,9.373329295388219684e-01,9.355455269247415773e-01,9.344321261678573132e-01,9.333538243178470806e-01,9.317561359805257570e-01,9.312776729745678717e-01,9.972178641455536896e-01,9.943466569773415920e-01,9.937812793603640893e-01,9.932697644129424575e-01,9.835926743121609084e-01,9.782627805162722456e-01,9.756071338743501631e-01,9.586176499692901087e-01,9.565932892789215103e-01,9.475608247821217800e-01,9.410727848101096971e-01,9.382648138621714207e-01,9.349820919897088300e-01,9.342599447982335992e-01,9.340361959689033045e-01
