9.982899390181608767e-01,9.901901647927965344e-01,9.859154530569795849e-01,9.816934870511726530e-01,9.711990041204314750e-01,9.692114167551841852e-01,9.664481188718097027e-01,9.628817822048744146e-01,9.595755400886615272e-01,9.590866195484221146e-01,9.582344513382219375e-01,9.547642890343265298e-01,9.534781264424938563e-01,9.526771359380342696e-01,9.519014694719414305e-01,9.507524188113787300e-01,9.504082947657324087e-01,9.979791154461514768e-01,9.958753143347386372e-01,9.954610672723138709e-01,9.950863054234466709e-01,9.881002851665774411e-01,9.842134445309572710e-01,9.822774561299659757e-01,9.701007279809513717e-01,9.686420441445052765e-01,9.621338172953826096e-01,9.574595314781951805e-01,9.554369361333999722e-01,9.530736870639542335e-01,9.525538260620313169e-01,9.523927595498331566e-01
9.983319894412017170e-01,9.904320783818614249e-01,9.862636257200861900e-01,9.821467516415889332e-01,9.719137473689607454e-01,9.699756920238391533e-01,9.672812259949686853e-01,9.638040286560690673e-01,9.605804794012343661e-01,9.601037891126765755e-01,9.592729487683130385e-01,9.558897522747215048e-01,9.546358402467992610e-01,9.538549456546118188e-01,9.530987442645781904e-01,9.519785428434772712e-01,9.516430577756282982e-01,9.980286057627837382e-01,9.959751883559089247e-01,9.955708632287854076e-01,9.952050788882410570e-01,9.883928513268198657e-01,9.846002597643574994e-01,9.827112567779049401e-01,9.708428988229702572e-01,9.694206676421022184e-01,9.630750974977504431e-01,9.585176698930469863e-01,9.565456643587881835e-01,9.542416063212023625e-01,9.537347670186381299e-01,9.535777353571435189e-01
9.983739718879236502e-01,9.906735653607824377e-01,9.866111400707201495e-01,9.825991213023252957e-01,9.726269938087331868e-01,9.707383559801529005e-01,9.681125643054462326e-01,9.647242861821835325e-01,9.615832226888927359e-01,9.611187319259304473e-01,9.603091652765858299e-01,9.570127075431728025e-01,9.557909609108308224e-01,9.550301085666387246e-01,9.542933200301239038e-01,9.532018896848076794e-01,9.528750202394500324e-01,9.980780265746708180e-01,9.960749811938804932e-01,9.956805756440336719e-01,9.953237666135232864e-01,9.886849482684435531e-01,9.849865243112267965e-01,9.831444640490270004e-01,9.715835063807566341e-01,9.701976382140008459e-01,9.640143239451179902e-01,9.595734646474667340e-01,9.576519221104300428e-01,9.554069024109234087e-01,9.549130511609679184e-01,9.547600439037213782e-01
9.982572094334692947e-01,9.900018487282197244e-01,9.856443894542399331e-01,9.813405796160442618e-01,9.706424523314728381e-01,9.686162881844062600e-01,9.657993834495053331e-01,9.621636130368537154e-01,9.587929565265485010e-01,9.582945090479130235e-01,9.574257267652430681e-01,9.538878151592248278e-01,9.525765276130317982e-01,9.517598808780558528e-01,9.509690494808218375e-01,9.497975223028199965e-01,9.494466676427286700e-01,9.979406023820844851e-01,9.957976340513053914e-01,9.953756738473351628e-01,9.949939329934422982e-01,9.878725714703051608e-01,9.839124222753089510e-01,9.819398863666577437e-01,9.695228127518290551e-01,9.680357349248209786e-01,9.614008096452976160e-01,9.566354979351902044e-01,9.545734950957441844e-01,9.521641355000193263e-01,9.516341303991764367e-01,9.514699206632951656e-01
9.981399167426927566e-01,9.893268041437607296e-01,9.846725020077712331e-01,9.800750537136871943e-01,9.686462271738893737e-01,9.664816426677044214e-01,9.634723951380990137e-01,9.595874130820299941e-01,9.559855456912118576e-01,9.554529014592454406e-01,9.545244803199889327e-01,9.507433406127552278e-01,9.493418465642662341e-01,9.484689860159229990e-01,9.476237035880764603e-01,9.463714686041804214e-01,9.459964461735609342e-01,9.978026361308437453e-01,9.955196545304654254e-01,9.950701214359016777e-01,9.946634317578864071e-01,9.870565360574578007e-01,9.828340293863868649e-01,9.807306865141585117e-01,9.674499162555874054e-01,9.658609285969833591e-01,9.587712614517629461e-01,9.536792327868411911e-01,9.514757789917923647e-01,9.489008864194146131e-01,9.483344645635060077e-01,9.481589707227283670e-01
9.981179562231051738e-01,9.892003855998335871e-01,9.844904534565297460e-01,9.798379691417140602e-01,9.682721776816752834e-01,9.660816467348405379e-01,9.630363465984681515e-01,9.591046382196796172e-01,9.554594170157115762e-01,9.549203605451205279e-01,9.539807559933490833e-01,9.501540009609105164e-01,9.487355886038044694e-01,9.478521845777742039e-01,9.469966890845713525e-01,9.457293155247716854e-01,9.453497599269679030e-01,9.977768141086671427e-01,9.954676790487166915e-01,9.950129954889354034e-01,9.946016454514745586e-01,9.869037546675343275e-01,9.826321897962099206e-01,9.805043855442676648e-01,9.670614922605893504e-01,9.654533971941573478e-01,9.582784682644766017e-01,9.531251801200059104e-01,9.508952030896981045e-01,9.482892678736227765e-01,9.477160166810029152e-01,9.475384066817774675e-01
9.980959768199405557e-01,9.890738485208983022e-01,9.843082218526637561e-01,9.796006356172720642e-01,9.678977115787616992e-01,9.656812022956039465e-01,9.625998056820942450e-01,9.586213095938215245e-01,9.549326768033988833e-01,9.543871995221635540e-01,9.534363964420445869e-01,9.495639626936301925e-01,9.481286082433189044e-01,9.472346457491955807e-01,9.463689226013891620e-01,9.450863886244520451e-01,9.447022933336075567e-01,9.977509727877946766e-01,9.954156810983525450e-01,9.949558464333509988e-01,9.945398354398604646e-01,9.867508430760869587e-01,9.824301976975586825e-01,9.802779203754315995e-01,9.666726331227548652e-01,9.650454056527337787e-01,9.577851031648075830e-01,9.525704746879432028e-01,9.503139390473597237e-01,9.476769185675982810e-01,9.470968286463951058e-01,9.469170995726601259e-01
9.980635778293656113e-01,9.888873071401024228e-01,9.840395528275770465e-01,9.792507090230151423e-01,9.673455519559522875e-01,9.650907314894217048e-01,9.619561029275002229e-01,9.579086001057994793e-01,9.541559384971286528e-01,9.536009909545577479e-01,9.526336704996180016e-01,9.486938593219644833e-01,9.472335142925777385e-01,9.463239771326673599e-01,9.454431671723265707e-01,9.441382696697885324e-01,9.437474777860134223e-01,9.977128864001931774e-01,9.953390735229524777e-01,9.948716527336868287e-01,9.944487774355201815e-01,9.865254441702636656e-01,9.821324874742696220e-01,9.799441524404894910e-01,9.660992459990200842e-01,9.644438005303697103e-01,9.570575818586936068e-01,9.517524824461023325e-01,9.494567748022365583e-01,9.467739036089580784e-01,9.461837265457371249e-01,9.460008718209785838e-01
9.980311375587526124e-01,9.887005066212481985e-01,9.837704835363042521e-01,9.789002380027234107e-01,9.667924811270490748e-01,9.644992797001791240e-01,9.613113232176770939e-01,9.571946793269457965e-01,9.533778624629712928e-01,9.528134258988519845e-01,9.518295549856605753e-01,9.478222276179638639e-01,9.463368399420790666e-01,9.454116952983279143e-01,9.445157665847422335e-01,9.431884577360779565e-01,9.427909549714403870e-01,9.976747578314351106e-01,9.952624168852982622e-01,9.947874085824657264e-01,9.943576676845629070e-01,9.862997607220332918e-01,9.818344441335621342e-01,9.796100259301616653e-01,9.655249071185132426e-01,9.638411889542241040e-01,9.563288095062565386e-01,9.509330622228790997e-01,9.485981051581464651e-01,9.458692899636145235e-01,9.452690052009915522e-01,9.450830184423201219e-01
9.980419882643697393e-01,9.887629905343573444e-01,9.838604889907198725e-01,9.790174754492897424e-01,9.669774968510086444e-01,9.646971355251560132e-01,9.615270194428852113e-01,9.574335072132176272e-01,9.536381541690477359e-01,9.530768922641649210e-01,9.520985585340675517e-01,9.481138200598275834e-01,9.466368109698536371e-01,9.457168882052808812e-01,9.448260178704834811e-01,9.435062073833614393e-01,9.431109499337407831e-01,9.976875104663851523e-01,9.952880517839618468e-01,9.948155804496332522e-01,9.943881351446395289e-01,9.863752476080870357e-01,9.819341292826022638e-01,9.797217779848160779e-01,9.657170381417286009e-01,9.640427787926615366e-01,9.565726073155161879e-01,9.512071870451952460e-01,9.488853612969213591e-01,9.461719174608771432e-01,9.455750144073284957e-01,9.453900755272701684e-01
9.980528343407745195e-01,9.888254453864012694e-01,9.839504495534696638e-01,9.791346518331315307e-01,9.671624103680557250e-01,9.648948813158707560e-01,9.617425948680563552e-01,9.576721992282170026e-01,9.538982958183549465e-01,9.533402064679081800e-01,9.523674062090295989e-01,9.484052410587419102e-01,9.469366047123495278e-01,9.460219001444408748e-01,9.451360846043231900e-01,9.438237671126137318e-01,9.434307533747124941e-01,9.977002583713893147e-01,9.953136811834248920e-01,9.948437466622844783e-01,9.944185968054178870e-01,9.864507025887387925e-01,9.820337770876117478e-01,9.798334898450135055e-01,9.659090624087982579e-01,9.642442557385542123e-01,9.568162647915009478e-01,9.514811516836861882e-01,9.491724485661052757e-01,9.464743656215877099e-01,9.458808419705483361e-01,9.456969502529316562e-01
9.979963162325908854e-01,9.884999713549390554e-01,9.834816003869243373e-01,9.785239330308836969e-01,9.661985840814597548e-01,9.638641611985599988e-01,9.606189311997026525e-01,9.564280195794363504e-01,9.525422884833180115e-01,9.519676589444894255e-01,9.509660093536232983e-01,9.468861511211796866e-01,9.453738601179416667e-01,9.444319479343687984e-01,9.435197765688475569e-01,9.421683898277711799e-01,9.417636771849318134e-01,9.976338377741130747e-01,9.951801879436267262e-01,9.946970444501855857e-01,9.942599423420523941e-01,9.860575155289421634e-01,9.815145766498162283e-01,9.792514497394378958e-01,9.649081659057689997e-01,9.631940789503641298e-01,9.555461847724090463e-01,9.500530673658760250e-01,9.476759493229759412e-01,9.448977789728609800e-01,9.442866360172919027e-01,9.440972846577565525e-01
9.979396717624235968e-01,9.881737040185064602e-01,9.830115255738494096e-01,9.779115469227500634e-01,9.652319667274154025e-01,9.628304362275432737e-01,9.594919686382678004e-01,9.551801292944618327e-01,9.511821829444291332e-01,9.505909557102960594e-01,9.495603553677492981e-01,9.453623785963695125e-01,9.438062732780209130e-01,9.428370528380051185e-01,9.418984276933692890e-01,9.405078250393812400e-01,9.400913696717762003e-01,9.975672880788777341e-01,9.950465447150048659e-01,9.945501880313618592e-01,9.941011297402089220e-01,9.856634577689417087e-01,9.809943575245613223e-01,9.786683133832920767e-01,9.639043540615844785e-01,9.621408191820756128e-01,9.542722721172610667e-01,9.486206080970314147e-01,9.461748378235330659e-01,9.433162940608449398e-01,9.426874687739178471e-01,9.424926382029074068e-01
9.979864108149181234e-01,9.884429217348191798e-01,9.833994112434224499e-01,9.784168669189303724e-01,9.660295977435713333e-01,9.636834443995712096e-01,9.604219161841539565e-01,9.562098682324723375e-01,9.523045240110842302e-01,9.517269935191111641e-01,9.507202839827738616e-01,9.466197821124090472e-01,9.450998337925284876e-01,9.441531490964075735e-01,9.432363545841718766e-01,9.418781144508613368e-01,9.414713496366338141e-01,9.976221988268283436e-01,9.951568070178831160e-01,9.946713511034956934e-01,9.942321565697065378e-01,9.859886060411622299e-01,9.814235956415706674e-01,9.791494618384370963e-01,9.647326783632678149e-01,9.630099486081830085e-01,9.553234875338356691e-01,9.498026587647511176e-01,9.474135416114499719e-01,9.446213241047873854e-01,9.440070907508194553e-01,9.438167817745920507e-01
9.980330637410202987e-01,9.887115987396353223e-01,9.837864614888104375e-01,9.789210504234274746e-01,9.668253262226875755e-01,9.645344043008515778e-01,9.613496150192211154e-01,9.572370777666330266e-01,9.534240714582735698e-01,9.528601985042731704e-01,9.518773106326121614e-01,9.478739936060726068e-01,9.463900934355068406e-01,9.454658758692439102e-01,9.445708452069907501e-01,9.432448676017002320e-01,9.428477634653201767e-01,9.976770215861321400e-01,9.952669671125025097e-01,9.947924090963944366e-01,9.943630756437539242e-01,9.863131608886436252e-01,9.818521395406676344e-01,9.796298632474614854e-01,9.655590154097619671e-01,9.638769764974113308e-01,9.563720903618212477e-01,9.509817271372237313e-01,9.486491013268280037e-01,9.459230150920197033e-01,9.453233307026278620e-01,9.451375299796597185e-01
9.981107296460899336e-01,9.891587827373999886e-01,9.844305407126231477e-01,9.797599415670121825e-01,9.681490679905433439e-01,9.659499967219550287e-01,9.628928298974199773e-01,9.589457405966435033e-01,9.552862484226427586e-01,9.547450812006617049e-01,9.538017953081545652e-01,9.499600243053293314e-01,9.485360426018951685e-01,9.476491677266319913e-01,9.467903101389696374e-01,9.455179529820151307e-01,9.451369050753113399e-01,9.977683174562853585e-01,9.954505802611913756e-01,9.949942026583070698e-01,9.945813197749542311e-01,9.868534789504113114e-01,9.825657747715370594e-01,9.804299230206585669e-01,9.669336509856381046e-01,9.653192663495302472e-01,9.581162718169118353e-01,9.529428187840548459e-01,9.507041109742908613e-01,9.480879570379483479e-01,9.475124577382605384e-01,9.473341511326571762e-01
9.981881601995017395e-01,9.896044893619747596e-01,9.850723383520182397e-01,9.805957296756055985e-01,9.694676168208725686e-01,9.673599986176891763e-01,9.644299073965050262e-01,9.606475008065135102e-01,9.571408025626572114e-01,9.566222342132862932e-01,9.557183618632137945e-01,9.520373466252076700e-01,9.506729868759838942e-01,9.498232678103987192e-01,9.490004014163440083e-01,9.477813924153105640e-01,9.474163193812604744e-01,9.978593728126570195e-01,9.956339134705926019e-01,9.951957083206973698e-01,9.947992685861442030e-01,9.873921743378818450e-01,9.832775095020821476e-01,9.812279366890708232e-01,9.683028626080062429e-01,9.667558206556275957e-01,9.598533243717388697e-01,9.548957736262263518e-01,9.527505428313340907e-01,9.502437898784994452e-01,9.496923585861297701e-01,9.495215097451734643e-01
9.982508795839764026e-01,9.899654262027588469e-01,9.855919594652866600e-01,9.812723164597625392e-01,9.705347920592328759e-01,9.685011647985740657e-01,9.656738893274753321e-01,9.620246851808070820e-01,9.586415658530282879e-01,9.581412751073139500e-01,9.572692783009318918e-01,9.537182579895204793e-01,9.524021089870531309e-01,9.515824328679809430e-01,9.507886671328580341e-01,9.496127908076774649e-01,9.492606337949515138e-01,9.979331547551034687e-01,9.957826164532496138e-01,9.953591655022099305e-01,9.949760757859827942e-01,9.878285322776713118e-01,9.838542103290466301e-01,9.818746085404014279e-01,9.694110192641864909e-01,9.679184479198887914e-01,9.612590096470488010e-01,9.564760865550195890e-01,9.544064591942368336e-01,9.519881778759828883e-01,9.514562100342515150e-01,9.512913921271930473e-01
9.983134469660887023e-01,9.903254090187170178e-01,9.861101079727027097e-01,9.819469010144723509e-01,9.715986177813631386e-01,9.696387251512832428e-01,9.669139128789349114e-01,9.633974182391500385e-01,9.601374139848106726e-01,9.596553320236597129e-01,9.588150894216492803e-01,9.553935553528717373e-01,9.541254262668706909e-01,9.533356728411928049e-01,9.525708907378127588e-01,9.514379719140965141e-01,9.510986785815138678e-01,9.980067813077712069e-01,9.959311381680594488e-01,9.955224361908517894e-01,9.951526916220181374e-01,9.882638414385127579e-01,9.844296812041082312e-01,9.825199554981048911e-01,9.705156775554778514e-01,9.690773760820068361e-01,9.626600982111337412e-01,9.580511535310312077e-01,9.560568455836379043e-01,9.537266938377069181e-01,9.532141140705621130e-01,9.530553036946828316e-01
9.982610012987896964e-01,9.900236670755339086e-01,9.856757963382958287e-01,9.813814705511519909e-01,9.707069419548900457e-01,9.686852481726461184e-01,9.658745554705300274e-01,9.622468316379092501e-01,9.588836401130885756e-01,9.583862967145583278e-01,9.575194398608167790e-01,9.539893800129645163e-01,9.526810043362640146e-01,9.518661721068286674e-01,9.510770982827820852e-01,9.499081760944162456e-01,9.495581014993388358e-01,9.979450639611815443e-01,9.958066311465593179e-01,9.953855641167612678e-01,9.950046314267606551e-01,9.878989529755188848e-01,9.839472946768991202e-01,9.819789919142125623e-01,9.695897781152934547e-01,9.681059908165676742e-01,9.614857484155963085e-01,9.567309856114165623e-01,9.546735497108636004e-01,9.522695340046462009e-01,9.517407045360882778e-01,9.515768590791731096e-01
9.982084489509823744e-01,9.897212555724993477e-01,9.852404512286355720e-01,9.808146349518819251e-01,9.698129155490770037e-01,9.677292407505897476e-01,9.648324202190381449e-01,9.610931213007565255e-01,9.576264170319401803e-01,9.571137639065471214e-01,9.562202076596718614e-01,9.525812651086529304e-01,9.512325089446072024e-01,9.503925135364837962e-01,9.495790658807201634e-01,9.483740174195273154e-01,9.480131248375592845e-01,9.978832375537757260e-01,9.956819968797849807e-01,9.952485611257873011e-01,9.948564368918269007e-01,9.875333284040609394e-01,9.834640447983837852e-01,9.814370982992757231e-01,9.686614236469471839e-01,9.671320096647845199e-01,9.603081728792227656e-01,9.554071363795254568e-01,9.532863732311176452e-01,9.508082535496226173e-01,9.502631214906004375e-01,9.500942245317172130e-01
9.981803505259182474e-01,9.895595407536670329e-01,9.850076212942189269e-01,9.805114570923830764e-01,9.693346808084480903e-01,9.672178439944617567e-01,9.642749431034767227e-01,9.604759384509585773e-01,9.569538408500435356e-01,9.564329948853673713e-01,9.555251503551818182e-01,9.518279347829207149e-01,9.504575667204513412e-01,9.496041034276230253e-01,9.487776102041990400e-01,9.475532254350378381e-01,9.471865426426151480e-01,9.978501873043401638e-01,9.956154099326739448e-01,9.951753697743875859e-01,9.947772696620842403e-01,9.873378406830154441e-01,9.832057118981838428e-01,9.811474317264624601e-01,9.681648201902538498e-01,9.666109908352382707e-01,9.596782077618050133e-01,9.546988968379178653e-01,9.525442449664363043e-01,9.500264667217837022e-01,9.494726098949710646e-01,9.493010094759655182e-01
9.981522213235591856e-01,9.893976327523461567e-01,9.847744930951556341e-01,9.802078736412348503e-01,9.688557674357027860e-01,9.667057166622873288e-01,9.637166639653794720e-01,9.598578536415566242e-01,9.562802686615734515e-01,9.557512159038167310e-01,9.548290584858056818e-01,9.510734667256665054e-01,9.496814480590035634e-01,9.488144924887034204e-01,9.479749299583767330e-01,9.467311733440936239e-01,9.463586897230651385e-01,9.978171055966430503e-01,9.955487863262889592e-01,9.951021407136106944e-01,9.946980637440665518e-01,9.871421406843324808e-01,9.829471302096363106e-01,9.808574972316060903e-01,9.676675079279178915e-01,9.660892225051755933e-01,9.590473111710419163e-01,9.539895941960209180e-01,9.518009960151906368e-01,9.492434898393266041e-01,9.486808929587415840e-01,9.485065843335626079e-01
9.981798362961321613e-01,9.895565810585945643e-01,9.850033598673972879e-01,9.805059079454996329e-01,9.693259271867076254e-01,9.672084833288685513e-01,9.642647389254274115e-01,9.604646412761416174e-01,9.569415296106582591e-01,9.564205336623948783e-01,9.555124275588526839e-01,9.518141451653531204e-01,9.504433814434157801e-01,9.495896715849829750e-01,9.487629395265616550e-01,9.475382007498436288e-01,9.471714119509349050e-01,9.978495824952280380e-01,9.956141916610472542e-01,9.951740306929369728e-01,9.947758212677350054e-01,9.873342630757777627e-01,9.832009844605921201e-01,9.811421309918862965e-01,9.681557303088562660e-01,9.666014539979745912e-01,9.596666765143041511e-01,9.546859326622103570e-01,9.525306604023574542e-01,9.500121561246288593e-01,9.494581395724308592e-01,9.492864896607633440e-01
9.982074216086712637e-01,9.897153431929881506e-01,9.852319391961609218e-01,9.808035513708450726e-01,9.697954329178098964e-01,9.677105459149020206e-01,9.648120409488838423e-01,9.610705596595366940e-01,9.576018306703802940e-01,9.570888780835716814e-01,9.561947995817459134e-01,9.525537271270438922e-01,9.512041810467133374e-01,9.503636933913098828e-01,9.495497689257839102e-01,9.483440137371809131e-01,9.479829095269969308e-01,9.978820290781846847e-01,9.956795616723448372e-01,9.952458843376795761e-01,9.948535415142335525e-01,9.875261808963677890e-01,9.834545989607991201e-01,9.814265065649134812e-01,9.686432695901565637e-01,9.671129631713799579e-01,9.602851441614868033e-01,9.553812465764666140e-01,9.532592447385705992e-01,9.507796755049546800e-01,9.502342245491516293e-01,9.500652287769482118e-01
9.982098039184583715e-01,9.897290534099379977e-01,9.852516777074324938e-01,9.808292529987033825e-01,9.698359731732179023e-01,9.677538971260601919e-01,9.648592981617660769e-01,9.611228775144806669e-01,9.576588435926233212e-01,9.571465854184159072e-01,9.562537179582671909e-01,9.526175844689723782e-01,9.512698700993031942e-01,9.504305238992294402e-01,9.496177050912769646e-01,9.484135887075713089e-01,9.480529752345305816e-01,9.978848314286060672e-01,9.956852087623178083e-01,9.952520916430046549e-01,9.948602557192736118e-01,9.875427552953295329e-01,9.834765030354678528e-01,9.814510678968697555e-01,9.686853667974688609e-01,9.671571298265049244e-01,9.603385450911897658e-01,9.554412819993809425e-01,9.533221525237501881e-01,9.508459446118172620e-01,9.503012331358676734e-01,9.501324664987879087e-01
9.982121860077756148e-01,9.897427622430742256e-01,9.852714140823699562e-01,9.808549517216516023e-01,9.698765085684987186e-01,9.677972431051252711e-01,9.649065496309295886e-01,9.611751889101795010e-01,9.577158493822911511e-01,9.572042855207834045e-01,9.563126289261618673e-01,9.526814336637335900e-01,9.513355507276517464e-01,9.504973458082992543e-01,9.496856324879918709e-01,9.484831546548122549e-01,9.481230318429108017e-01,9.978876335536681630e-01,9.956908555895787050e-01,9.952582986780759144e-01,9.948669696470290313e-01,9.875593281734315054e-01,9.834984053272382010e-01,9.814756273086054916e-01,9.687274589286074544e-01,9.672012911140834834e-01,9.603919393504420920e-01,9.555013098094286006e-01,9.533850522837711283e-01,9.509122051969175482e-01,9.503682330913902909e-01,9.501996955554576907e-01
9.982136735936147920e-01,9.897513231844936588e-01,9.852837390517115157e-01,9.808709999949835057e-01,9.699018218683129744e-01,9.678243115236564442e-01,9.649360569044364011e-01,9.612078559209795703e-01,9.577514478639801432e-01,9.572403175742456582e-01,9.563494171179421910e-01,9.527213055754636395e-01,9.513765662928633793e-01,9.505390740544791273e-01,9.497280510634927841e-01,9.485265964331260902e-01,9.481667800176331040e-01,9.978893834639616101e-01,9.956943820964084813e-01,9.952621750503457543e-01,9.948711625878475795e-01,9.875696777410550853e-01,9.835120831661885443e-01,9.814909645417588813e-01,9.687537443545601867e-01,9.672288686524557200e-01,9.604252825401012883e-01,9.555387954044158860e-01,9.534243313023484934e-01,9.509535829158413112e-01,9.504100725173706410e-01,9.502416780458444734e-01
9.982151610935114938e-01,9.897598835864827027e-01,9.852960631882912157e-01,9.808870471359648624e-01,9.699271332736408846e-01,9.678513779027101416e-01,9.649655619390358208e-01,9.612405204139692350e-01,9.577870435654040060e-01,9.572763468085029315e-01,9.563862024218572344e-01,9.527611743114600129e-01,9.514175785743439473e-01,9.505807989488697096e-01,9.497704662209703885e-01,9.485700346942695926e-01,9.482105246455606595e-01,9.978911332864055517e-01,9.956979085008217378e-01,9.952660513172578716e-01,9.948753554205662653e-01,9.875800267158114654e-01,9.835257603100979740e-01,9.815063010263268550e-01,9.687800278018136035e-01,9.672564440985549350e-01,9.604586231296303733e-01,9.555762780319311256e-01,9.534636071927482526e-01,9.509949573130203060e-01,9.504519085789518984e-01,9.502836571585890901e-01
9.982156746133212799e-01,9.897628388273710387e-01,9.853003177409123126e-01,9.808925869373043005e-01,9.699358712633809887e-01,9.678607217403707441e-01,9.649757476441285231e-01,9.612517968157393566e-01,9.577993318673770906e-01,9.572887847729407707e-01,9.563989013934536265e-01,9.527749377305703149e-01,9.514317367624098853e-01,9.505952031413639203e-01,9.497851087023340133e-01,9.485850303656909732e-01,9.482256260792046865e-01,9.978917373691797987e-01,9.956991259217579104e-01,9.952673895229343648e-01,9.948768029157848414e-01,9.875835994255017791e-01,9.835304820026645745e-01,9.815115955719857510e-01,9.687891013566846121e-01,9.672659636726560484e-01,9.604701329257215869e-01,9.555892177268416887e-01,9.534771659507591535e-01,9.510092405079402234e-01,9.504663511475279769e-01,9.502981491106220480e-01
9.982161881270191772e-01,9.897657940277431177e-01,9.853045722285125319e-01,9.808981266482593719e-01,9.699446090976397983e-01,9.678700654101450862e-01,9.649859331643412252e-01,9.612630730081669350e-01,9.578116199368718053e-01,9.573012225014636556e-01,9.564116001230527075e-01,9.527887008819421188e-01,9.514458946730436351e-01,9.506096070502945139e-01,9.497997508941583567e-01,9.486000257385992507e-01,9.482407272116563091e-01,9.978923414463429786e-01,9.957003433402776826e-01,9.952687277268152943e-01,9.948782504097594126e-01,9.875871720932722919e-01,9.835352036503726136e-01,9.815168900710106170e-01,9.687981747487381945e-01,9.672754830739934695e-01,9.604816425045388240e-01,9.556021571722054242e-01,9.534907244450524511e-01,9.510235234219032163e-01,9.504807934313465045e-01,9.503126407767165107e-01
9.981342507445865042e-01,9.892941880389842790e-01,9.846255344880252558e-01,9.800138882132727325e-01,9.685497283400705815e-01,9.663784503500848500e-01,9.633599021747932811e-01,9.594628663608999464e-01,9.558498152798080572e-01,9.553155169285481030e-01,9.543842109002279583e-01,9.505913043641717186e-01,9.491854461321472813e-01,9.483098658437961737e-01,9.474619489139123329e-01,9.462058088929601318e-01,9.458296171180954337e-01,9.977959735551458209e-01,9.955062422974259029e-01,9.950553799777220876e-01,9.946474875620787692e-01,9.870171170671081518e-01,9.827819510717034079e-01,9.806722960666551803e-01,9.673497092689250509e-01,9.657557925568882595e-01,9.586441308290630792e-01,9.535362993955350808e-01,9.513260035835685580e-01,9.487431032696420630e-01,9.481749197236577498e-01,9.479988800009488958e-01
9.980520502287147933e-01,9.888209303224213542e-01,9.839439461139216636e-01,9.791261809909981295e-01,9.671490429110592979e-01,9.648805862343304840e-01,9.617270109070727990e-01,9.576549442384201249e-01,9.538794903056811991e-01,9.533211716220263421e-01,9.523479713686312520e-01,9.483841744891262637e-01,9.469149329151016481e-01,9.459998511488244555e-01,9.451136702224488539e-01,9.438008111007175627e-01,9.434076351763409640e-01,9.976993367436952642e-01,9.953118281356565511e-01,9.948417101857156553e-01,9.944163943525219373e-01,9.864452475959371025e-01,9.820265729221508977e-01,9.798254134373137747e-01,9.658951809341469463e-01,9.642296909572718455e-01,9.567986509044591470e-01,9.514613469859978245e-01,9.491516952772388604e-01,9.464525019551706109e-01,9.458587340207375016e-01,9.456747666080147496e-01
9.979845793619169791e-01,9.884323733781741339e-01,9.833842143628712673e-01,9.783970700167655687e-01,9.659983510370852011e-01,9.636500285848748071e-01,9.603854866364875953e-01,9.561695302249553219e-01,9.522605591914351519e-01,9.516824922615444438e-01,9.506748470474007950e-01,9.465705277460629841e-01,9.450491634254843953e-01,9.441015961864894779e-01,9.431839467508623676e-01,9.418244392669086196e-01,9.414172949590805528e-01,9.976200469195725118e-01,9.951524845214136938e-01,9.946666011390260520e-01,9.942270198045960461e-01,9.859758651136329988e-01,9.814067742696462870e-01,9.791306055685200516e-01,9.647002294836997116e-01,9.629759015333897443e-01,9.552823088028219445e-01,9.497563557327187711e-01,9.473650197320166999e-01,9.445702046304986776e-01,9.439553998008796132e-01,9.437649137422950973e-01
9.979169281848677686e-01,9.880426844208543002e-01,9.828227335849081259e-01,9.776655796957482991e-01,9.648436760079732721e-01,9.624151826691821343e-01,9.590392544544600328e-01,9.546788206282852407e-01,9.506357793185977734e-01,9.500378820625178244e-01,9.489956471289633377e-01,9.447501981221904099e-01,9.431764831604269039e-01,9.421962867929336571e-01,9.412470290269497886e-01,9.398406638275426106e-01,9.394194885863115241e-01,9.975405728879522815e-01,9.949929269409673038e-01,9.944912721177512349e-01,9.940374196812757912e-01,9.855052402774263642e-01,9.807855222798574912e-01,9.784342337804511347e-01,9.635011175090052449e-01,9.617177123202865774e-01,9.537604969519541953e-01,9.480451206952876797e-01,9.455717616975181095e-01,9.426809165853882178e-01,9.420449848992312747e-01,9.418479522621062694e-01
9.978253879332444898e-01,9.875152381787256628e-01,9.820625762714646489e-01,9.766750939161483736e-01,9.632798047029771382e-01,9.607426834050865061e-01,9.572158386438206490e-01,9.526595833047049044e-01,9.484348134264040109e-01,9.478100362888954855e-01,9.467209126434756872e-01,9.422841258176846146e-01,9.406394317655311088e-01,9.396149929099557596e-01,9.386228757084746910e-01,9.371529702510768001e-01,9.367127689296584903e-01,9.974330791903700533e-01,9.947773652979108316e-01,9.942544276266693792e-01,9.937813167213648269e-01,9.848684477954608996e-01,9.799452200570440974e-01,9.774924299426049901e-01,9.618770228110494758e-01,9.600135473178942336e-01,9.516990274540712003e-01,9.457269054791246354e-01,9.431423661294490168e-01,9.401213355700707153e-01,9.394567624989519361e-01,9.392508546653568491e-01
9.977335114384923154e-01,9.869856806113136427e-01,9.812991549578624628e-01,9.756801664180336786e-01,9.617084946451186500e-01,9.590621752300980685e-01,9.553836297663964583e-01,9.506304537361005558e-01,9.462229204187083687e-01,9.455711098383576818e-01,9.444348266121505020e-01,9.398055651557888357e-01,9.380894653175603226e-01,9.370205149489780894e-01,9.359852764465439456e-01,9.344514385740454454e-01,9.339920940090681301e-01,9.973252421137981383e-01,9.945614058058570572e-01,9.940171742892197626e-01,9.935247946642601358e-01,9.842293405267342754e-01,9.791022140005184449e-01,9.765477183427138108e-01,9.602451577082395939e-01,9.583011644499752624e-01,9.496273390265872472e-01,9.433970235658231118e-01,9.407006702405522613e-01,9.375486901942802209e-01,9.368553073627045036e-01,9.366404720509146076e-01
9.975445565417764282e-01,9.858960317595240053e-01,9.797275902501245692e-01,9.736314269919784659e-01,9.584715227687656824e-01,9.556000801945322420e-01,9.516088133818401129e-01,9.464494368204734442e-01,9.416648586506165541e-01,9.409572759296432887e-01,9.397236891394594727e-01,9.346971972032576126e-01,9.328337136229408744e-01,9.316728803061159470e-01,9.305486245887851782e-01,9.288827955673983894e-01,9.283839298130758255e-01,9.971036254957572620e-01,9.941185084329023924e-01,9.935306965968481174e-01,9.929988803716646162e-01,9.829150223289522259e-01,9.773696986018132193e-01,9.746065733816207111e-01,9.568832956559903957e-01,9.547732198454317309e-01,9.453582473968101807e-01,9.385953192527234368e-01,9.356682898040422636e-01,9.322460855726886209e-01,9.314932507085407210e-01,9.312599922453788093e-01
9.973541317403844531e-01,9.847971504979617929e-01,9.781417381193588945e-01,9.715632338623072517e-01,9.552019469899787341e-01,9.521028795730781535e-01,9.477954510045630832e-01,9.422250431502342538e-01,9.370588703002294961e-01,9.362948402417906602e-01,9.349627585561921528e-01,9.295340324566915280e-01,9.275212863493137450e-01,9.262673851198368613e-01,9.250529585851696712e-01,9.232534102971966528e-01,9.227145070832455387e-01,9.968805087889015537e-01,9.936738807067581059e-01,9.930424420639017979e-01,9.924711459111309475e-01,9.815906001836631756e-01,9.756254127087339301e-01,9.726527842337748808e-01,9.534873729107359308e-01,9.512092484895047217e-01,9.410443360699678461e-01,9.337424323759195843e-01,9.305819412350857522e-01,9.268861511183297264e-01,9.260731233451274802e-01,9.258212116696943328e-01
9.973252443831596148e-01,9.846303839690725423e-01,9.779009825228890396e-01,9.712491784135172113e-01,9.547052959216811852e-01,9.515716313838611384e-01,9.472161518698852811e-01,9.415832423827573683e-01,9.363590381824401510e-01,9.355864236495370356e-01,9.342393617351678614e-01,9.287494467658586883e-01,9.267139924782374916e-01,9.254459310612080936e-01,9.242177846290136056e-01,9.223978887773545132e-01,9.218528933162563055e-01,9.968466818603129997e-01,9.936065824086275367e-01,9.929685514483794773e-01,9.923912894910480453e-01,9.813896971972643213e-01,9.753609578915394263e-01,9.723566146689832657e-01,9.529715119966787329e-01,9.506678348370460885e-01,9.403888880858423116e-01,9.330050249564258991e-01,9.298090297545312799e-01,9.260716248305668197e-01,9.252494410757488019e-01,9.249946920058487176e-01
9.972963223027344615e-01,9.844633992994588079e-01,9.776598890815014764e-01,9.709346627547340569e-01,9.542078731193315289e-01,9.510395521968765253e-01,9.466359402399768808e-01,9.409404145350835913e-01,9.356580710317697891e-01,9.348768560030262798e-01,9.335147855850510767e-01,9.279635629190897683e-01,9.259053558213318214e-01,9.246231060604617191e-01,9.233812123164096830e-01,9.215409278238193558e-01,9.209898278444825781e-01,9.968128195131881197e-01,9.935392433906892196e-01,9.928946190428644680e-01,9.923113902836413480e-01,9.811885558090940318e-01,9.750962259292061951e-01,9.720601476457433332e-01,9.524548448083559604e-01,9.501255682848638306e-01,9.397323786635577436e-01,9.322664051714986133e-01,9.290348398194634427e-01,9.252557402780968721e-01,9.244243829517382327e-01,9.241667910249975471e-01
9.972578524729368565e-01,9.842412622312984860e-01,9.773391306404380918e-01,9.705161907156945045e-01,9.535459695863084395e-01,9.503315240407934628e-01,9.458638532652402509e-01,9.400849791296063129e-01,9.347252439816373659e-01,9.339325803939330095e-01,9.325505308972984464e-01,9.269176912186477546e-01,9.248291931908756425e-01,9.235280539083535745e-01,9.222678575984842864e-01,9.204004279126553056e-01,9.198412004939073849e-01,9.967677866795766617e-01,9.934497368398433892e-01,9.927963531441317269e-01,9.922051974145473796e-01,9.809210185385758285e-01,9.747441641718282979e-01,9.716659021800044815e-01,9.517673261333674528e-01,9.494039746482137998e-01,9.388587171902832429e-01,9.312834455760243824e-01,9.280045312520123213e-01,9.241699265397087526e-01,9.233263570225078709e-01,9.230649805640614991e-01
9.972193207110221502e-01,9.840187360605313627e-01,9.770177694273318725e-01,9.700968974707496750e-01,9.528826887135044554e-01,9.496220127473029571e-01,9.450901376661331454e-01,9.392277104600741389e-01,9.337903908547836584e-01,9.329862500919364754e-01,9.315841710106520512e-01,9.258695020249155805e-01,9.237506333247843537e-01,9.224305542079959119e-01,9.211520063436718919e-01,9.192573580550362777e-01,9.186899812674322874e-01,9.967226906841984979e-01,9.933601577532886751e-01,9.926980128173509277e-01,9.920989283539141113e-01,9.806530562122205419e-01,9.743916086080308681e-01,9.712711268602964854e-01,9.510783684407999594e-01,9.486808587298289908e-01,9.379831610187291391e-01,9.302983217377454039e-01,9.269719404030761778e-01,9.230816879451057000e-01,9.222258748135938600e-01,9.219607040650551477e-01
9.971259750854416515e-01,9.834795213530919122e-01,9.762388917487602180e-01,9.690805184706046127e-01,9.512745496702781356e-01,9.479017461132973610e-01,9.432141554778638026e-01,9.371490218003167838e-01,9.315234643591493446e-01,9.306914769245550056e-01,9.292407983846223685e-01,9.233275551229827016e-01,9.211349822603740467e-01,9.197689371211205112e-01,9.184458499574403856e-01,9.164851388544804633e-01,9.158979827795687978e-01,9.966134816424201404e-01,9.931434446098050817e-01,9.924601258366269052e-01,9.918418792955718821e-01,9.800039245992466785e-01,9.735378256915896422e-01,9.703151970441978857e-01,9.494079404421156276e-01,9.469275617997454653e-01,9.358600357592548047e-01,9.279093715435021705e-01,9.244678239632486694e-01,9.204425392688854179e-01,9.195570161237837103e-01,9.192826381715136774e-01
9.970322601172143528e-01,9.829379858480469245e-01,9.754564170920436705e-01,9.680592376832447554e-01,9.496581864114490568e-01,9.461726232145820648e-01,9.413284478936242428e-01,9.350593842289891544e-01,9.292444359399514298e-01,9.283844307024051723e-01,9.268848506242405305e-01,9.207717628723046666e-01,9.185050086423155458e-01,9.170926963405405807e-01,9.157247766402831779e-01,9.136975632392274616e-01,9.130904965953080543e-01,9.965038960454376538e-01,9.929262999410978230e-01,9.922217962339476838e-01,9.915843772744927787e-01,9.793522599258330796e-01,9.726811038167728629e-01,9.693561154337317909e-01,9.477289195618723294e-01,9.451651742242274112e-01,9.337255934204560237e-01,9.255074926945265901e-01,9.219500730270266953e-01,9.177889031881329984e-01,9.168734820434087940e-01,9.165898385076565180e-01
9.971440670525071326e-01,9.835840448355187560e-01,9.763898913723122464e-01,9.692775781498201848e-01,9.515863784468900910e-01,9.482353217072487794e-01,9.435779309793931313e-01,9.375521178760033436e-01,9.319630757130893395e-01,9.311364901528408344e-01,9.296952395082551668e-01,9.238205207977558953e-01,9.216422474095573580e-01,9.202851204915313277e-01,9.189706748509736123e-01,9.170227816177795033e-01,9.164394632055613554e-01,9.966346439029373228e-01,9.931854142846813227e-01,9.925061937278484292e-01,9.918916560484093425e-01,9.801297346237611841e-01,9.737032693826239704e-01,9.705004237468478623e-01,9.497318513351579172e-01,9.472675472469420654e-01,9.362717592803891931e-01,9.283726597742223419e-01,9.249534527273519657e-01,9.209543642259760965e-01,9.200746048354047080e-01,9.198020130937938355e-01
9.972553494242297756e-01,9.842268077419397132e-01,9.773182574319793092e-01,9.704889576377370153e-01,9.535028919084104215e-01,9.502854441640157246e-01,9.458136039233054904e-01,9.400293042693049772e-01,9.346645312599984878e-01,9.338711224174012226e-01,9.324877723439598531e-01,9.268496194418432976e-01,9.247591494580253979e-01,9.234567804371741628e-01,9.221953925924901707e-01,9.203261956725841131e-01,9.197664391346990209e-01,9.967648569299525363e-01,9.934439155465005777e-01,9.927899623434512932e-01,9.921982912235324248e-01,9.809036113560898329e-01,9.747212597072466567e-01,9.716402541220876543e-01,9.517225810943319431e-01,9.493570115327704118e-01,9.388018553386477949e-01,9.312194689845332274e-01,9.279374724446677325e-01,9.240992544377927276e-01,9.232548899253485430e-01,9.229932670988831855e-01
9.971547529552551303e-01,9.836457776684460752e-01,9.764790692913433157e-01,9.693939547453841454e-01,9.517705254776748225e-01,9.484323100538765150e-01,9.437927522726543561e-01,9.377901562284841619e-01,9.322226744274478838e-01,9.313992783816276155e-01,9.299635943393014248e-01,9.241116214190885358e-01,9.219417906725194678e-01,9.205899291552990249e-01,9.192805855251761082e-01,9.173402599648070588e-01,9.167592073146437759e-01,9.966471442282607285e-01,9.932102108656708506e-01,9.925334121675214449e-01,9.919210662506539045e-01,9.802040441132354731e-01,9.738009953110665640e-01,9.706098377323231219e-01,9.499231324487900086e-01,9.474683197158747516e-01,9.365148900091356809e-01,9.286462370583528081e-01,9.252402209206090911e-01,9.212565994499660738e-01,9.203802431500057724e-01,9.201087060376917925e-01
9.970537283918918803e-01,9.830620577045608988e-01,9.756357125604657732e-01,9.682932714344775205e-01,9.500286291626858226e-01,9.465689137478240367e-01,9.417606314169082449e-01,9.355383216245302114e-01,9.297667953999311230e-01,9.289132139169777869e-01,9.274248459953807755e-01,9.213575818370580706e-01,9.191078376288193130e-01,9.177061348479564895e-01,9.163484958233142352e-01,9.143365326567360896e-01,9.137340318560409624e-01,9.965289950422743237e-01,9.929760057537568851e-01,9.922763486515836506e-01,9.916433159081355919e-01,9.795015404109113089e-01,9.728773229564934288e-01,9.695757661531506644e-01,9.481137268202497470e-01,9.455690942752139616e-01,9.342148118358865050e-01,9.260580253901649073e-01,9.225271720117399488e-01,9.183971591612449803e-01,9.174885933324670173e-01,9.172070743143786453e-01
9.971746791134711296e-01,9.837608852736902110e-01,9.766453427681464072e-01,9.696109333198534852e-01,9.521138425238464542e-01,9.487995659504372403e-01,9.441932527437160161e-01,9.382339352663475740e-01,9.327066432254155215e-01,9.318891925993014747e-01,9.304638848731359158e-01,9.246543095554307090e-01,9.225002154898848117e-01,9.211581683064415937e-01,9.198583344121000760e-01,9.179321142262807376e-01,9.173552847371532204e-01,9.966704556963499329e-01,9.932564642052171822e-01,9.925841841065641269e-01,9.919759274753656708e-01,9.803426113124642516e-01,9.739832414850789766e-01,9.708138854275891738e-01,9.502797482829550280e-01,9.478426283246620399e-01,9.369681582055471303e-01,9.291562599694678237e-01,9.257748324337807810e-01,9.218200415092174804e-01,9.209500285589973245e-01,9.206804572680001852e-01
9.972950176915942322e-01,9.844558665724989499e-01,9.776490127447654555e-01,9.709204736947446568e-01,9.541854313479416483e-01,9.510155467349598046e-01,9.466097630691149289e-01,9.409114119526933440e-01,9.356264450112885545e-01,9.348448418984285357e-01,9.334820942373721619e-01,9.279281050466728908e-01,9.258688712102526308e-01,9.245859811813593732e-01,9.233434670682855172e-01,9.215022624963465914e-01,9.209508870387287383e-01,9.968112921813012672e-01,9.935362068249493639e-01,9.928912852258129362e-01,9.923077874631145434e-01,9.811794828390095757e-01,9.750842854187620201e-01,9.720467760578569427e-01,9.524315346947216376e-01,9.501011030645648558e-01,9.397027585112232018e-01,9.322330799637700283e-01,9.289999095676398921e-01,9.252189285702635546e-01,9.243871572887649712e-01,9.241294370785463341e-01
9.972803313489276844e-01,9.843710662422791025e-01,9.775265682066270889e-01,9.707607321547127022e-01,9.539327739511666016e-01,9.507452839823146151e-01,9.463150494871949148e-01,9.405848864275135890e-01,9.352703813866687366e-01,9.344844087075649952e-01,9.331140357000190511e-01,9.275288966476712416e-01,9.254581021068323254e-01,9.241680028464837049e-01,9.229185035400663262e-01,9.210669390554241387e-01,9.205124617704080192e-01,9.967940993516752890e-01,9.935020290784011276e-01,9.928537622095149340e-01,9.922672370745044823e-01,9.810773465251839687e-01,9.749498737756645550e-01,9.718962569204824264e-01,9.521691005330820134e-01,9.498256633286759065e-01,9.393692783113113398e-01,9.318578836184300274e-01,9.286066415293601217e-01,9.248044762998564039e-01,9.239680440909829873e-01,9.237088794715073714e-01
9.972656360100935480e-01,9.842862093903677057e-01,9.774040361130400534e-01,9.706008713337891392e-01,9.536799165012053159e-01,9.504748058105156883e-01,9.460200993556721061e-01,9.402580946342556922e-01,9.349140234937662886e-01,9.341236770928108557e-01,9.327456714045000430e-01,9.271293516635900067e-01,9.250469848393815253e-01,9.237496690421442835e-01,9.224931774292698394e-01,9.206312423731493055e-01,9.200736600766531437e-01,9.967768973475179539e-01,9.934678407968277059e-01,9.928162283835165747e-01,9.922266756201887361e-01,9.809751484612447836e-01,9.748153903842667889e-01,9.717456607923053991e-01,9.519064573608569946e-01,9.495500024900624947e-01,9.390355229243099178e-01,9.314823729417724962e-01,9.282130420181129438e-01,9.243896718528999967e-01,9.235485741536006987e-01,9.232879637078433843e-01
9.973432411460027014e-01,9.847342812374754173e-01,9.780509784270505769e-01,9.714448439822976900e-01,9.550147289532407990e-01,9.519026204186155082e-01,9.475770793219460142e-01,9.419831128392847086e-01,9.367950665193149895e-01,9.360278007634534880e-01,9.346900727019881172e-01,9.292382835690482512e-01,9.272169784586826724e-01,9.259577401119215567e-01,9.247381424253228177e-01,9.229309250079258398e-01,9.223897255830504349e-01,9.968677553517422130e-01,9.936485044016443169e-01,9.930145796385421164e-01,9.924410336418563183e-01,9.815148589762101583e-01,9.755257079222259264e-01,9.725411208371708138e-01,9.532929140620804986e-01,9.510051580672347349e-01,9.407972628307332830e-01,9.334644663922107011e-01,9.302905928862092999e-01,9.265791173861658292e-01,9.257626385592815366e-01,9.255096574203115489e-01
9.974205971702660989e-01,9.851807881067233819e-01,9.786954971218538857e-01,9.722855152963097991e-01,9.563440055616606594e-01,9.533244740941709816e-01,9.491275137858199429e-01,9.437007637241523472e-01,9.386679679920796326e-01,9.379236679772428031e-01,9.366260147612677223e-01,9.313379040739256931e-01,9.293773406229711709e-01,9.281559778139080175e-01,9.269730774633346826e-01,9.252202831223194091e-01,9.246953785734907116e-01,9.969583592503888925e-01,9.938288758203055462e-01,9.932126310197322283e-01,9.926550846250901117e-01,9.820528589834265354e-01,9.762340366670277936e-01,9.733344461819970483e-01,9.546735871846940835e-01,9.524541956568406409e-01,9.425513890687683416e-01,9.354378637049179934e-01,9.323589736260360361e-01,9.287588204222119170e-01,9.279668343197932101e-01,9.277214433137805916e-01
9.974042677363902376e-01,9.850865434538151888e-01,9.785594714979243269e-01,9.721081032386599263e-01,9.560635061683682157e-01,9.530244426693337267e-01,9.488003537347732275e-01,9.433383285785359451e-01,9.382727829245717244e-01,9.375236383454993438e-01,9.362175316307866924e-01,9.308948961288149304e-01,9.289215207085921300e-01,9.276921691726094377e-01,9.265015286807601891e-01,9.247372557624303768e-01,9.242089143831163645e-01,9.969392301488765318e-01,9.937907765402922422e-01,9.931707955259591047e-01,9.926098680366055582e-01,9.819392883360787971e-01,9.760844882794210697e-01,9.731669449452392540e-01,9.543822450536608715e-01,9.521484315887392968e-01,9.421812648027518833e-01,9.350214835672150393e-01,9.319225568764214485e-01,9.282989217861051801e-01,9.275017693027727272e-01,9.272547772762563811e-01
9.973879272829803133e-01,9.849922295779570680e-01,9.784233386951916023e-01,9.719305452055603256e-01,9.557827620353424036e-01,9.527241477159961169e-01,9.484729043170859741e-01,9.429755677554380044e-01,9.378772379740520915e-01,9.371232437543948190e-01,9.358086745828374520e-01,9.304514766272826698e-01,9.284652751025321837e-01,9.272279259228251025e-01,9.260295366082386126e-01,9.242537721055736899e-01,9.237219900100889225e-01,9.969200898052654747e-01,9.937526643208388633e-01,9.931289467500843404e-01,9.925646378466671527e-01,9.818256419987120287e-01,9.759348518353876401e-01,9.729993491684683082e-01,9.540906472357572055e-01,9.518423970575577986e-01,9.418108039865132897e-01,9.346047190520071490e-01,9.314857348081233557e-01,9.278385925484112784e-01,9.270362681119774795e-01,9.267876733346003260e-01
9.974265648171047882e-01,9.852152287329355440e-01,9.787452043148342495e-01,9.723503445954208013e-01,9.564465012061525995e-01,9.534341063892932677e-01,9.492470584539814960e-01,9.438331966814161866e-01,9.388123665055352340e-01,9.380698365032091868e-01,9.367752718370172538e-01,9.314997747901593295e-01,9.295438921502816587e-01,9.283254479708703544e-01,9.271453754203188291e-01,9.253967746547216988e-01,9.248731257173253839e-01,9.969653504603855909e-01,9.938428025119667719e-01,9.932279236659845578e-01,9.926716133925886920e-01,9.820943639960885152e-01,9.762886928313648793e-01,9.733956646772310428e-01,9.547800444405678544e-01,9.525659222026471307e-01,9.426866306263147477e-01,9.355900054913873776e-01,9.325184360128920824e-01,9.289268619947845806e-01,9.281367634445245596e-01,9.278919573750774585e-01
9.974651409046125794e-01,9.854378418987540522e-01,9.790664723508589740e-01,9.727693301247494206e-01,9.571088759526082956e-01,9.541425958997491463e-01,9.500195993918636450e-01,9.446890100191990269e-01,9.397454887999072692e-01,9.390143947214347753e-01,9.377397846329695863e-01,9.325457787284169298e-01,9.306201361982282538e-01,9.294205473275725105e-01,9.282587431616251550e-01,9.265372336503209239e-01,9.260216962175734645e-01,9.970105484245265215e-01,9.939328685217712067e-01,9.933268264846296658e-01,9.927785130556376902e-01,9.823626638833912184e-01,9.766420426465300952e-01,9.737914527924703689e-01,9.554680162012703093e-01,9.532879395424029845e-01,9.435605810993443754e-01,9.365731491847004708e-01,9.335488777526190773e-01,9.300127310672899883e-01,9.292348273479523746e-01,9.289938003427512525e-01
9.975537211292024864e-01,9.859488984981606974e-01,9.798038602391897500e-01,9.737308736404085563e-01,9.586286890445172570e-01,9.557681822948015382e-01,9.517921057826068676e-01,9.466524684144900226e-01,9.418862141123991449e-01,9.411813418911497697e-01,9.399524843095126148e-01,9.349453019818815269e-01,9.330889833147343326e-01,9.319326171039259421e-01,9.308126892943736630e-01,9.291532779175259993e-01,9.286563337274167385e-01,9.971143691355406347e-01,9.941399506277481812e-01,9.935542458534880605e-01,9.930243363746369401e-01,9.829787660196651622e-01,9.774536895509006174e-01,9.747006662173101077e-01,9.570465302897577242e-01,9.549445250072851055e-01,9.455655679035043226e-01,9.388285225660710775e-01,9.359127037097381141e-01,9.325036342849475357e-01,9.317536892386568681e-01,9.315213262905532865e-01
9.976419822172285512e-01,9.864579506325703573e-01,9.805381462709928941e-01,9.746881937638908200e-01,9.601414240226452401e-01,9.573861474959225459e-01,9.535562441139582290e-01,9.486065101224753215e-01,9.440165351062953514e-01,9.433377381777482418e-01,9.421543745041540685e-01,9.373329296487411533e-01,9.355455270390837796e-01,9.344321262853341192e-01,9.333538244380595872e-01,9.317561361049855329e-01,9.312776730999671182e-01,9.972178641494104934e-01,9.943466569866139526e-01,9.937812793707577752e-01,9.932697644243760893e-01,9.835926743306685482e-01,9.782627805369480400e-01,9.756071338961062045e-01,9.586176500283146718e-01,9.565932893401092318e-01,9.475608248520239751e-01,9.410727848855762190e-01,9.382648139399230036e-01,9.349820920716322981e-01,9.342599448811196305e-01,9.340361960523916318e-01
